
OS:Version,
  {6d499a51-f5bc-43fc-a5a7-485890624048}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:WeatherFile,
  {ed8108c6-6ec0-4893-8c30-ba7bf067a4b8}, !- Handle
  Danville Faa Ap,                        !- City
  VA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724106,                                 !- WMO Number
  36.57,                                  !- Latitude {deg}
  -79.33,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  176,                                    !- Elevation {m}
  C:/Users/ylou2/Desktop/resstock-3.1.0/national_baseline/run4/run/../../../weather/G3700010.epw, !- Url
  3EE73BAD,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:YearDescription,
  {93892f98-48a5-447c-a528-73cf76039638}, !- Handle
  2007,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Site,
  {9706759e-05ac-4f28-bb5e-2b5caf31c9fe}, !- Handle
  Danville Faa Ap_VA_USA,                 !- Name
  36.57,                                  !- Latitude {deg}
  -79.33,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  176,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:RunPeriodControl:DaylightSavingTime,
  {7aba4cb0-e7df-4f35-b294-74a1515b8740}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:Site:GroundTemperature:Shallow,
  {765141e5-6bff-4ecf-90b6-3ff228c9391c}, !- Handle
  10.9212723494153,                       !- January Surface Ground Temperature {C}
  9.12279392871758,                       !- February Surface Ground Temperature {C}
  8.97876532706078,                       !- March Surface Ground Temperature {C}
  9.83223523345553,                       !- April Surface Ground Temperature {C}
  13.258441316812,                        !- May Surface Ground Temperature {C}
  16.6686866787591,                       !- June Surface Ground Temperature {C}
  19.6251871495654,                       !- July Surface Ground Temperature {C}
  21.498057484174,                        !- August Surface Ground Temperature {C}
  21.6571681060446,                       !- September Surface Ground Temperature {C}
  20.1339028753812,                       !- October Surface Ground Temperature {C}
  17.2527949023855,                       !- November Surface Ground Temperature {C}
  13.9471619779695;                       !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {e8feacea-5bfd-4b63-9dc2-3f2553049de3}, !- Handle
  15.1518493150685,                       !- January Deep Ground Temperature {C}
  15.1518493150685,                       !- February Deep Ground Temperature {C}
  15.1518493150685,                       !- March Deep Ground Temperature {C}
  15.1518493150685,                       !- April Deep Ground Temperature {C}
  15.1518493150685,                       !- May Deep Ground Temperature {C}
  15.1518493150685,                       !- June Deep Ground Temperature {C}
  15.1518493150685,                       !- July Deep Ground Temperature {C}
  15.1518493150685,                       !- August Deep Ground Temperature {C}
  15.1518493150685,                       !- September Deep Ground Temperature {C}
  15.1518493150685,                       !- October Deep Ground Temperature {C}
  15.1518493150685,                       !- November Deep Ground Temperature {C}
  15.1518493150685;                       !- December Deep Ground Temperature {C}

OS:SimulationControl,
  {a33f6d83-9a2b-44c5-8159-bdb41308c2a6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Timestep,
  {676281f6-742f-428d-a1a1-bb0e49562a24}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {9cfa757e-6a43-47df-88b4-b0817ca0dca0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SurfaceConvectionAlgorithm:Outside,
  {7ba41f33-85e0-4f21-b04b-01334f25692a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {6b050c5b-434a-4e5f-aab4-0bfe616a0d7e}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {e3749bac-54cd-4712-b71a-79349200e477}, !- Handle
  1,                                      !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ConvergenceLimits,
  {5a87eca6-efd9-4bb4-a3f2-e1e86a33829d}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:RunPeriod,
  {893853b9-3435-48af-81e6-155119266d50}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:PerformancePrecisionTradeoffs,
  {9b33931c-385b-4784-84b0-6212ddb1da25}, !- Handle
  ,                                       !- Use Coil Direct Solutions
  CarrollMRT;                             !- Zone Radiant Exchange Algorithm

OS:ThermalZone,
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Handle
  living space,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  749.83009775616,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32f90deb-af07-4b8c-b081-67ab180c4545}, !- Zone Air Inlet Port List
  {832f0577-13c3-4d60-9a72-e6fce42b266a}, !- Zone Air Exhaust Port List
  {91642a5a-f230-49bf-8229-2a4c92423ac3}, !- Zone Air Node Name
  {46274bb1-2d98-4eda-8816-0f555020b1a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2e88256-1688-41cd-95ea-1338d516c59a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a84b47f-00a0-41e4-8193-bd8b80f47f2c}, !- Handle
  Node 1,                                 !- Name
  {91642a5a-f230-49bf-8229-2a4c92423ac3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91642a5a-f230-49bf-8229-2a4c92423ac3}, !- Handle
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Source Object
  11,                                     !- Outlet Port
  {3a84b47f-00a0-41e4-8193-bd8b80f47f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32f90deb-af07-4b8c-b081-67ab180c4545}, !- Handle
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- HVAC Component
  {b48cc67a-671c-4bd3-bacf-10761962f6ba}, !- Port 1
  {b1e65172-e8b7-430d-b912-f55726a4b1c2}; !- Port 2

OS:PortList,
  {832f0577-13c3-4d60-9a72-e6fce42b266a}, !- Handle
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- HVAC Component
  {91c2350d-6573-4c1d-8633-fdcf98fa1b13}; !- Port 1

OS:PortList,
  {46274bb1-2d98-4eda-8816-0f555020b1a2}, !- Handle
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- HVAC Component
  {9d0d9d9d-6f52-4bac-87fa-11f538004863}; !- Port 1

OS:Sizing:Zone,
  {cada51ca-b103-459a-8eda-e23875e0fa28}, !- Handle
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db0ec095-e05f-4f89-a81e-62299017173e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1b391fa-0586-4bbf-8cc7-bc6aaa5c46e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6bd22e28-b8cc-4e9c-8d06-233e98818243}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {59f470cf-ce9d-45f7-9aeb-d5082c7cb130}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {11a1407a-4380-4ea4-8c1f-111063e405a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9ada1bf1-0ef8-4fa6-a932-fbe0b958fddf}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {f84f9359-1b6c-4c1f-a832-2fb3ba744fd7}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Handle
  living space 1,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}; !- Thermal Zone Name

OS:Schedule:Ruleset,
  {4a0a9df5-6a33-4250-9bde-ee564343306a}, !- Handle
  heating setpoint,                       !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  {9c0dab4f-1131-42a4-a223-8bad863cbe72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c0dab4f-1131-42a4-a223-8bad863cbe72}, !- Handle
  heating setpoint default day,           !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3525cd10-defd-4672-b6f4-ed55f92feb28}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {4a0a9df5-6a33-4250-9bde-ee564343306a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88f6c72c-8c44-4366-8d7e-2c89f0bd3c6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88f6c72c-8c44-4366-8d7e-2c89f0bd3c6c}, !- Handle
  heating setpoint allday1,               !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  19.4444444444444,                       !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  17.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444444;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {4f147542-a5bf-4e3c-9fb4-6c3be0436304}, !- Handle
  cooling setpoint,                       !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  {83c682df-5f8d-4d02-adb5-5047ac2556c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83c682df-5f8d-4d02-adb5-5047ac2556c2}, !- Handle
  cooling setpoint default day,           !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {561038fa-414d-4066-8847-55a0f11b41d4}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {4f147542-a5bf-4e3c-9fb4-6c3be0436304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aed8cf01-b1a9-4b5f-b372-4bd06db009e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aed8cf01-b1a9-4b5f-b372-4bd06db009e8}, !- Handle
  cooling setpoint allday1,               !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222;                       !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2e88256-1688-41cd-95ea-1338d516c59a}, !- Handle
  living space temperature setpoint,      !- Name
  {4a0a9df5-6a33-4250-9bde-ee564343306a}, !- Heating Setpoint Temperature Schedule Name
  {4f147542-a5bf-4e3c-9fb4-6c3be0436304}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {da5e40a8-e21d-4db4-8fcf-242ae9d30af5}, !- Handle
  Roof1,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {3fc577c0-745d-4139-922f-758bc7de5ebc}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3304816534489, -64.4438243485465, 2.7432, !- X,Y,Z Vertex 1 {m}
  35.3304816534489, -52.217430461484, 8.85639694353126, !- X,Y,Z Vertex 2 {m}
  21.660957727869, -52.217430461484, 8.85639694353126, !- X,Y,Z Vertex 3 {m}
  21.660957727869, -64.4438243485465, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b6540aa8-f4ce-48f6-ade4-48ef992326fd}, !- Handle
  {da5e40a8-e21d-4db4-8fcf-242ae9d30af5}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  44.847519440878777,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  44.847519440878777,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:ThermalZone,
  {43440bf1-8288-4d36-9046-d45bb0153924}, !- Handle
  attic - vented,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  511.284738876887,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c491a384-fa14-4a0f-8c7c-638da55a0e52}, !- Zone Air Inlet Port List
  {81a1ba1d-4983-44bc-a984-d59fa53fc192}, !- Zone Air Exhaust Port List
  {e4f49156-a925-4abb-9770-c6c3be50d8e4}, !- Zone Air Node Name
  {4297e49a-46c2-4676-bcd7-7a2bc54f7b23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30bbf533-a4a2-43cf-911c-56e8bd5d6efb}, !- Handle
  Node 2,                                 !- Name
  {e4f49156-a925-4abb-9770-c6c3be50d8e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4f49156-a925-4abb-9770-c6c3be50d8e4}, !- Handle
  {43440bf1-8288-4d36-9046-d45bb0153924}, !- Source Object
  11,                                     !- Outlet Port
  {30bbf533-a4a2-43cf-911c-56e8bd5d6efb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c491a384-fa14-4a0f-8c7c-638da55a0e52}, !- Handle
  {43440bf1-8288-4d36-9046-d45bb0153924}; !- HVAC Component

OS:PortList,
  {81a1ba1d-4983-44bc-a984-d59fa53fc192}, !- Handle
  {43440bf1-8288-4d36-9046-d45bb0153924}; !- HVAC Component

OS:PortList,
  {4297e49a-46c2-4676-bcd7-7a2bc54f7b23}, !- Handle
  {43440bf1-8288-4d36-9046-d45bb0153924}; !- HVAC Component

OS:Sizing:Zone,
  {645168f3-fef6-4a03-87e5-b96567783bcc}, !- Handle
  {43440bf1-8288-4d36-9046-d45bb0153924}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9667b226-9ad6-4047-867f-4520d7dc40e5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {43440bf1-8288-4d36-9046-d45bb0153924}; !- Thermal Zone

OS:Space,
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Handle
  attic - vented 1,                       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {43440bf1-8288-4d36-9046-d45bb0153924}; !- Thermal Zone Name

OS:Material,
  {e20faab6-ac44-416b-997e-51a5c52b64f1}, !- Handle
  metal surfacing,                        !- Name
  Rough,                                  !- Roughness
  0.000508,                               !- Thickness {m}
  50.040325,                              !- Conductivity {W/m-K}
  7801.74,                                !- Density {kg/m3}
  460.57,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {74515e7e-27a6-4ea8-952b-eb4d3f974a37}, !- Handle
  roof rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.00396442493270656,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a14a41b-6e42-4871-9d8a-629770d570c7}, !- Handle
  osb sheathing 0.5 in.,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {3fc577c0-745d-4139-922f-758bc7de5ebc}, !- Handle
  Roof1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e20faab6-ac44-416b-997e-51a5c52b64f1}, !- Layer 1
  {74515e7e-27a6-4ea8-952b-eb4d3f974a37}, !- Layer 2
  {2a14a41b-6e42-4871-9d8a-629770d570c7}; !- Layer 3

OS:Surface,
  {a1f77efc-b2a2-4cb0-a7e8-521fbeed4bce}, !- Handle
  Roof2,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {ac2b45e9-50d6-42f7-8fa3-90917c517510}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.4438281616205, 48.2625173275436, 2.7432, !- X,Y,Z Vertex 1 {m}
  -60.2072178033269, 48.2625173840986, 4.86150517914676, !- X,Y,Z Vertex 2 {m}
  -60.2072178665574, 52.9991917617606, 4.86150517914676, !- X,Y,Z Vertex 3 {m}
  -64.4438282248509, 52.9991917052056, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {be2d6e0a-0e3c-4ade-85c6-012725d7266f}, !- Handle
  {a1f77efc-b2a2-4cb0-a7e8-521fbeed4bce}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.540270267920052,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.540270267920054,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  270,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {ac2b45e9-50d6-42f7-8fa3-90917c517510}, !- Handle
  Roof2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e20faab6-ac44-416b-997e-51a5c52b64f1}, !- Layer 1
  {74515e7e-27a6-4ea8-952b-eb4d3f974a37}, !- Layer 2
  {2a14a41b-6e42-4871-9d8a-629770d570c7}; !- Layer 3

OS:Surface,
  {cfb01db5-1444-4c50-b252-43de81cb8fb7}, !- Handle
  Roof3,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {dd3cd9d0-82f8-45b3-bc3c-feec06cc02ac}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4438268730957, -48.2625190480809, 2.7432, !- X,Y,Z Vertex 1 {m}
  60.2072165148021, -48.2625189915259, 4.86150517914676, !- X,Y,Z Vertex 2 {m}
  60.2072164515717, -52.9991933691879, 4.86150517914676, !- X,Y,Z Vertex 3 {m}
  64.4438268098652, -52.999193425743, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d910cd43-caad-4ae6-80e9-54acf313cf5c}, !- Handle
  {cfb01db5-1444-4c50-b252-43de81cb8fb7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.540270267920052,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.540270267920054,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  90,                                     !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {dd3cd9d0-82f8-45b3-bc3c-feec06cc02ac}, !- Handle
  Roof3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e20faab6-ac44-416b-997e-51a5c52b64f1}, !- Layer 1
  {74515e7e-27a6-4ea8-952b-eb4d3f974a37}, !- Layer 2
  {2a14a41b-6e42-4871-9d8a-629770d570c7}; !- Layer 3

OS:Surface,
  {61716bdb-f164-45bc-bd57-7710431149a7}, !- Handle
  Roof4,                                  !- Name
  RoofCeiling,                            !- Surface Type
  {7bcf9ab9-2418-4b77-9512-34ea5338895d}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.5061877537078, 64.443826172836, 2.7432, !- X,Y,Z Vertex 1 {m}
  31.5061874406217, 52.716985339534, 8.60662041665102, !- X,Y,Z Vertex 2 {m}
  44.6171940729135, 52.7169849894929, 8.60662041665102, !- X,Y,Z Vertex 3 {m}
  44.6171943859996, 64.443825822795, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf5daa3e-adbf-48e9-9db6-7b76eed3f554}, !- Handle
  {61716bdb-f164-45bc-bd57-7710431149a7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.015113623004652,                     !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  43.015113623004645,                     !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Construction,
  {7bcf9ab9-2418-4b77-9512-34ea5338895d}, !- Handle
  Roof4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e20faab6-ac44-416b-997e-51a5c52b64f1}, !- Layer 1
  {74515e7e-27a6-4ea8-952b-eb4d3f974a37}, !- Layer 2
  {2a14a41b-6e42-4871-9d8a-629770d570c7}; !- Layer 3

OS:Surface,
  {a5cc2a78-2552-4dab-9183-001ac367ad6e}, !- Handle
  Wall1,                                  !- Name
  Wall,                                   !- Surface Type
  {857bcf35-d5f8-4eb5-9a31-f0767a1a7b57}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.44382754593, 37.5938314709885, 0.3048, !- X,Y,Z Vertex 1 {m}
  -64.44382754593, 37.5938314709885, 2.7432, !- X,Y,Z Vertex 2 {m}
  -64.4438278388846, 44.9090314709885, 2.7432, !- X,Y,Z Vertex 3 {m}
  -64.4438278388846, 44.9090314709885, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {07ccda34-1c5c-4ea0-a98c-74bf7cf60ba0}, !- Handle
  {a5cc2a78-2552-4dab-9183-001ac367ad6e}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:ThermalZone,
  {9d450967-e409-4e06-97d5-d8894d74a953}, !- Handle
  garage,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  130.484029095936,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9fd4091-04fe-4be0-bd84-5889421c7f32}, !- Zone Air Inlet Port List
  {702db099-d94e-4bd7-99b8-1a75de231e40}, !- Zone Air Exhaust Port List
  {80d4a6d3-02b8-49ed-983b-e51977eee755}, !- Zone Air Node Name
  {03fa1c61-532a-4d90-9b6b-c7d2206ad5e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22580015-6380-421c-8037-4ed954f87039}, !- Handle
  Node 3,                                 !- Name
  {80d4a6d3-02b8-49ed-983b-e51977eee755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80d4a6d3-02b8-49ed-983b-e51977eee755}, !- Handle
  {9d450967-e409-4e06-97d5-d8894d74a953}, !- Source Object
  11,                                     !- Outlet Port
  {22580015-6380-421c-8037-4ed954f87039}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9fd4091-04fe-4be0-bd84-5889421c7f32}, !- Handle
  {9d450967-e409-4e06-97d5-d8894d74a953}; !- HVAC Component

OS:PortList,
  {702db099-d94e-4bd7-99b8-1a75de231e40}, !- Handle
  {9d450967-e409-4e06-97d5-d8894d74a953}; !- HVAC Component

OS:PortList,
  {03fa1c61-532a-4d90-9b6b-c7d2206ad5e3}, !- Handle
  {9d450967-e409-4e06-97d5-d8894d74a953}; !- HVAC Component

OS:Sizing:Zone,
  {494db8ec-8466-48bd-bdad-5d4000b59396}, !- Handle
  {9d450967-e409-4e06-97d5-d8894d74a953}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5574c45a-317c-4e27-98d2-6851ef15de81}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9d450967-e409-4e06-97d5-d8894d74a953}; !- Thermal Zone

OS:Space,
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Handle
  garage 1,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d450967-e409-4e06-97d5-d8894d74a953}; !- Thermal Zone Name

OS:Material,
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Handle
  osb sheathing 0.5 in. 1,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}, !- Handle
  wall stud and cavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {857bcf35-d5f8-4eb5-9a31-f0767a1a7b57}, !- Handle
  Wall1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}; !- Layer 3

OS:Surface,
  {50e217ef-8a57-4e66-be51-9dbf82174657}, !- Handle
  Wall2,                                  !- Name
  Wall,                                   !- Surface Type
  {c439fdd6-d9a7-4d91-9527-a6f3ced29b4f}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4577001115362, 64.4438257315486, 0.3048, !- X,Y,Z Vertex 1 {m}
  14.4577001115362, 64.4438257315486, 2.7432, !- X,Y,Z Vertex 2 {m}
  21.7729001115362, 64.4438257315486, 2.7432, !- X,Y,Z Vertex 3 {m}
  21.7729001115362, 64.4438257315486, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2078064f-2152-4c55-b801-7893068d44dc}, !- Handle
  {50e217ef-8a57-4e66-be51-9dbf82174657}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {c439fdd6-d9a7-4d91-9527-a6f3ced29b4f}, !- Handle
  Wall2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}; !- Layer 3

OS:Surface,
  {7314bf58-2d0e-498f-b019-df4ed5283a2c}, !- Handle
  Wall3,                                  !- Name
  Wall,                                   !- Surface Type
  {d84415d2-4c3f-49fb-8589-cf91d6bc339e}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.5147959499939, -64.4438231000274, 0.3048, !- X,Y,Z Vertex 1 {m}
  63.5147959499939, -64.4438231000274, 2.7432, !- X,Y,Z Vertex 2 {m}
  40.4566759499939, -64.4438237156388, 2.7432, !- X,Y,Z Vertex 3 {m}
  40.4566759499939, -64.4438237156388, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8cd38fb8-1111-4f17-9b99-5590d373bc51}, !- Handle
  {7314bf58-2d0e-498f-b019-df4ed5283a2c}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  75.649999999999991,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Material,
  {1a7eb601-3143-4c94-9874-d5321faf36c2}, !- Handle
  wall stud and cavity 1,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0951300644874275,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0661c87c-8648-4ac2-a686-79e51ebabb85}, !- Handle
  gypsum board,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {d84415d2-4c3f-49fb-8589-cf91d6bc339e}, !- Handle
  Wall3 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {1a7eb601-3143-4c94-9874-d5321faf36c2}, !- Layer 3
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 4

OS:Surface,
  {77e3e48b-6097-478d-b48f-5c2fa43f85f9}, !- Handle
  Wall4,                                  !- Name
  Wall,                                   !- Surface Type
  {6a484574-6404-4d3f-bdc1-1286d5fac504}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.4438270095913, 27.2922010709886, 0.3048, !- X,Y,Z Vertex 1 {m}
  -64.4438270095913, 27.2922010709886, 2.7432, !- X,Y,Z Vertex 2 {m}
  -64.4438273849393, 36.6648010709886, 2.7432, !- X,Y,Z Vertex 3 {m}
  -64.4438273849393, 36.6648010709886, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6c27be74-af2d-46f3-8bc7-0648947c4d0d}, !- Handle
  {77e3e48b-6097-478d-b48f-5c2fa43f85f9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.75,                                  !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {6a484574-6404-4d3f-bdc1-1286d5fac504}, !- Handle
  Wall4 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {1a7eb601-3143-4c94-9874-d5321faf36c2}, !- Layer 3
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 4

OS:Surface,
  {fce6510e-3f37-4017-94a0-9def16976379}, !- Handle
  Wall5,                                  !- Name
  Wall,                                   !- Surface Type
  {6a8e7905-0839-423f-9c62-d5738c3674ef}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e554125d-e1cf-40db-be37-a09b49f2f376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, 0, 0.3048,                     !- X,Y,Z Vertex 1 {m}
  -3.6576, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 0.3048;                      !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff15071c-37df-415a-bab8-5603e90c5c0b}, !- Handle
  {fce6510e-3f37-4017-94a0-9def16976379}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {e554125d-e1cf-40db-be37-a09b49f2f376}, !- Handle
  Wall5 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {be3a4831-7d52-4385-89c5-dd395ab63464}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce6510e-3f37-4017-94a0-9def16976379}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0.3048,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  -3.6576, 0, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  -3.6576, 0, 0.3048;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {86e48291-09f0-460d-aba9-a87ee4ae4412}, !- Handle
  {e554125d-e1cf-40db-be37-a09b49f2f376}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {117f34c8-400d-4f7d-a5f9-282f7babfede}, !- Handle
  osb sheathing 0.5 in. 2,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {5935fd2b-8d72-4a18-9fdc-25fc1c37d45d}, !- Handle
  wall stud and cavity 2,                 !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0856281891198488,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6a8e7905-0839-423f-9c62-d5738c3674ef}, !- Handle
  Wall5 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {117f34c8-400d-4f7d-a5f9-282f7babfede}, !- Layer 1
  {5935fd2b-8d72-4a18-9fdc-25fc1c37d45d}, !- Layer 2
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 3

OS:Construction,
  {be3a4831-7d52-4385-89c5-dd395ab63464}, !- Handle
  Wall5 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {0661c87c-8648-4ac2-a686-79e51ebabb85}, !- Layer 1
  {5935fd2b-8d72-4a18-9fdc-25fc1c37d45d}, !- Layer 2
  {117f34c8-400d-4f7d-a5f9-282f7babfede}; !- Layer 3

OS:Surface,
  {bfdaf840-0fd3-45ff-b5ee-b0a8847e9cdf}, !- Handle
  Wall6,                                  !- Name
  Wall,                                   !- Surface Type
  {59110c4a-904a-4434-afb3-b62bd547d6b4}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7fc1fe-98ed-4fe0-974b-395b6bdcb4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.32386368417797e-08, -1.8288, 0.3048,  !- X,Y,Z Vertex 1 {m}
  7.32386368417797e-08, -1.8288, 2.7432,  !- X,Y,Z Vertex 2 {m}
  -7.32386368417797e-08, 1.8288, 2.7432,  !- X,Y,Z Vertex 3 {m}
  -7.32386368417797e-08, 1.8288, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {28993ec7-e879-42f5-9646-0a5bc0a7c99b}, !- Handle
  {bfdaf840-0fd3-45ff-b5ee-b0a8847e9cdf}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {8b7fc1fe-98ed-4fe0-974b-395b6bdcb4c2}, !- Handle
  Wall6 Reversed,                         !- Name
  Wall,                                   !- Surface Type
  {13164707-6dce-4d8b-a4ce-b301a3b60603}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdaf840-0fd3-45ff-b5ee-b0a8847e9cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.32386368417797e-08, 1.8288, 0.3048,  !- X,Y,Z Vertex 1 {m}
  -7.32386368417797e-08, 1.8288, 2.7432,  !- X,Y,Z Vertex 2 {m}
  7.32386368417797e-08, -1.8288, 2.7432,  !- X,Y,Z Vertex 3 {m}
  7.32386368417797e-08, -1.8288, 0.3048;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f5bab769-65c7-48b7-acc4-4ba36995768b}, !- Handle
  {8b7fc1fe-98ed-4fe0-974b-395b6bdcb4c2}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall;                                   !- Feature Value 1

OS:Material,
  {d794e7ca-544e-4d50-b55a-362e4533e686}, !- Handle
  osb sheathing 0.5 in. 3,                !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {59110c4a-904a-4434-afb3-b62bd547d6b4}, !- Handle
  Wall6 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {d794e7ca-544e-4d50-b55a-362e4533e686}, !- Layer 1
  {5935fd2b-8d72-4a18-9fdc-25fc1c37d45d}, !- Layer 2
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 3

OS:Construction,
  {13164707-6dce-4d8b-a4ce-b301a3b60603}, !- Handle
  Wall6 construction Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {0661c87c-8648-4ac2-a686-79e51ebabb85}, !- Layer 1
  {5935fd2b-8d72-4a18-9fdc-25fc1c37d45d}, !- Layer 2
  {d794e7ca-544e-4d50-b55a-362e4533e686}; !- Layer 3

OS:Surface,
  {58319bb1-7ca4-4a4d-8aa3-6e2216812635}, !- Handle
  Wall7,                                  !- Name
  Wall,                                   !- Surface Type
  {680044ad-fb1b-4365-bcdd-4396949d214a}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.89040028846384, 64.4438255674056, 0.3048, !- X,Y,Z Vertex 1 {m}
  -1.89040028846384, 64.4438255674056, 2.7432, !- X,Y,Z Vertex 2 {m}
  13.5286697115362, 64.4438255674056, 2.7432, !- X,Y,Z Vertex 3 {m}
  13.5286697115362, 64.4438255674056, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {60d2630a-ead9-4adc-be21-dcceb6e6c010}, !- Handle
  {58319bb1-7ca4-4a4d-8aa3-6e2216812635}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.587499999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {680044ad-fb1b-4365-bcdd-4396949d214a}, !- Handle
  Wall7 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {1a7eb601-3143-4c94-9874-d5321faf36c2}, !- Layer 3
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 4

OS:Surface,
  {2c4aa083-283e-49a5-864c-12d321ea961f}, !- Handle
  Wall8,                                  !- Name
  Wall,                                   !- Surface Type
  {2996c819-f1fe-458e-a116-e4cd777c51fb}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4438260246558, -16.8338610757364, 0.3048, !- X,Y,Z Vertex 1 {m}
  64.4438260246558, -16.8338610757364, 2.7432, !- X,Y,Z Vertex 2 {m}
  64.4438261956477, -29.6430810757364, 2.7432, !- X,Y,Z Vertex 3 {m}
  64.4438261956477, -29.6430810757364, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f7a9662a-c6a3-4fe1-b949-675ddf680442}, !- Handle
  {2c4aa083-283e-49a5-864c-12d321ea961f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  42.024999999999999,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {2996c819-f1fe-458e-a116-e4cd777c51fb}, !- Handle
  Wall8 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {1a7eb601-3143-4c94-9874-d5321faf36c2}, !- Layer 3
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 4

OS:Surface,
  {6c61d3ec-88ed-4ed5-bb61-ee933f93f635}, !- Handle
  Wall9,                                  !- Name
  Wall,                                   !- Surface Type
  {cbd09b9f-9b3e-4543-900e-86bf8ee23bb0}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.4438264525779, 16.8419806709886, 0.3048, !- X,Y,Z Vertex 1 {m}
  -64.4438264525779, 16.8419806709886, 2.7432, !- X,Y,Z Vertex 2 {m}
  -64.4438268338765, 26.3631706709886, 2.7432, !- X,Y,Z Vertex 3 {m}
  -64.4438268338765, 26.3631706709886, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {03a0513f-b46b-467b-8c7a-e0bc503deb10}, !- Handle
  {6c61d3ec-88ed-4ed5-bb61-ee933f93f635}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.237500000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {cbd09b9f-9b3e-4543-900e-86bf8ee23bb0}, !- Handle
  Wall9 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}; !- Layer 3

OS:Surface,
  {20eab033-c8d4-4e05-b3f3-954976ecbfeb}, !- Handle
  Wall10,                                 !- Name
  Wall,                                   !- Surface Type
  {b272385e-cb3b-4787-b157-0e2f2527b9a5}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4438264919519, -35.1587418757364, 0.3048, !- X,Y,Z Vertex 1 {m}
  64.4438264919519, -35.1587418757364, 2.7432, !- X,Y,Z Vertex 2 {m}
  64.4438266190514, -44.6799318757364, 2.7432, !- X,Y,Z Vertex 3 {m}
  64.4438266190514, -44.6799318757364, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {458b7230-21c1-48fe-a250-5d9ee68157ec}, !- Handle
  {20eab033-c8d4-4e05-b3f3-954976ecbfeb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31.237500000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {b272385e-cb3b-4787-b157-0e2f2527b9a5}, !- Handle
  Wall10 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}; !- Layer 3

OS:Surface,
  {b3e807b6-0368-4e58-b063-c003c7f474d1}, !- Handle
  Wall11,                                 !- Name
  Wall,                                   !- Surface Type
  {b4bd27e7-7ec3-4cb5-94bf-2106b0ee3551}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.7019305115362, 64.4438258110858, 0.3048, !- X,Y,Z Vertex 1 {m}
  22.7019305115362, 64.4438258110858, 2.7432, !- X,Y,Z Vertex 2 {m}
  25.4451305115362, 64.4438258110858, 2.7432, !- X,Y,Z Vertex 3 {m}
  25.4451305115362, 64.4438258110858, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {06697448-6216-4721-8e13-4860d308faa6}, !- Handle
  {b3e807b6-0368-4e58-b063-c003c7f474d1}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9,                                      !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {b4bd27e7-7ec3-4cb5-94bf-2106b0ee3551}, !- Handle
  Wall11 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}; !- Layer 3

OS:Surface,
  {6dbb9598-7e81-49b1-bea5-eaad9247e685}, !- Handle
  Wall12,                                 !- Name
  Wall,                                   !- Surface Type
  {d16bc398-7d28-4680-9858-5ea90c1de48e}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4438263303599, -30.5721114757364, 0.3048, !- X,Y,Z Vertex 1 {m}
  64.4438263303599, -30.5721114757364, 2.7432, !- X,Y,Z Vertex 2 {m}
  64.4438263791857, -34.2297114757364, 2.7432, !- X,Y,Z Vertex 3 {m}
  64.4438263791857, -34.2297114757364, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {133c916d-52eb-4b09-b6bd-35026320488c}, !- Handle
  {6dbb9598-7e81-49b1-bea5-eaad9247e685}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Construction,
  {d16bc398-7d28-4680-9858-5ea90c1de48e}, !- Handle
  Wall12 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {f4b3cc7a-291d-449d-b7fe-83b848a13d11}, !- Layer 2
  {5405a814-ee80-4f6e-a85d-c41af45b3ffd}; !- Layer 3

OS:Surface,
  {59262f6e-27ec-4613-bcf6-418f02dca137}, !- Handle
  RimJoist1,                              !- Name
  Wall,                                   !- Surface Type
  {1acc9902-2aee-4f6f-bacb-12e33e8a8198}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7319274910807, -64.4438247855992, 0.3048, !- X,Y,Z Vertex 1 {m}
  20.7319274910807, -64.4438247855992, 0.6096, !- X,Y,Z Vertex 2 {m}
  1.83432749108071, -64.4438252901321, 0.6096, !- X,Y,Z Vertex 3 {m}
  1.83432749108071, -64.4438252901321, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {71828991-4d6e-4439-a333-7efda458a80e}, !- Handle
  {59262f6e-27ec-4613-bcf6-418f02dca137}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:ThermalZone,
  {a792d868-41ae-4a76-9167-992e68a0ea11}, !- Handle
  crawlspace - vented,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  374.91504887808,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb021bfe-a6f9-46c9-96ea-b1b055acc6d4}, !- Zone Air Inlet Port List
  {c8a6444c-65aa-4122-a7a8-030086fae0e2}, !- Zone Air Exhaust Port List
  {490b6987-2b71-428c-9e35-b338430ddb47}, !- Zone Air Node Name
  {bc4887bb-cf91-44f1-9428-06f61173f996}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09a6ce72-dbb6-47c1-946a-03c48cee34c9}, !- Handle
  Node 4,                                 !- Name
  {490b6987-2b71-428c-9e35-b338430ddb47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {490b6987-2b71-428c-9e35-b338430ddb47}, !- Handle
  {a792d868-41ae-4a76-9167-992e68a0ea11}, !- Source Object
  11,                                     !- Outlet Port
  {09a6ce72-dbb6-47c1-946a-03c48cee34c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb021bfe-a6f9-46c9-96ea-b1b055acc6d4}, !- Handle
  {a792d868-41ae-4a76-9167-992e68a0ea11}; !- HVAC Component

OS:PortList,
  {c8a6444c-65aa-4122-a7a8-030086fae0e2}, !- Handle
  {a792d868-41ae-4a76-9167-992e68a0ea11}; !- HVAC Component

OS:PortList,
  {bc4887bb-cf91-44f1-9428-06f61173f996}, !- Handle
  {a792d868-41ae-4a76-9167-992e68a0ea11}; !- HVAC Component

OS:Sizing:Zone,
  {f5b6713f-116a-4e9a-bb1b-ed6629a8eb56}, !- Handle
  {a792d868-41ae-4a76-9167-992e68a0ea11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {33a6f701-87dc-49f9-ba59-084aa0bc2ca9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a792d868-41ae-4a76-9167-992e68a0ea11}; !- Thermal Zone

OS:Space,
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Handle
  crawlspace - vented 1,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a792d868-41ae-4a76-9167-992e68a0ea11}; !- Thermal Zone Name

OS:Material,
  {8ad3c5e0-16df-4ead-bdf2-d71a4e316172}, !- Handle
  rim joist stud and cavity,              !- Name
  Rough,                                  !- Roughness
  0.0508,                                 !- Thickness {m}
  0.178687637940209,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {1acc9902-2aee-4f6f-bacb-12e33e8a8198}, !- Handle
  RimJoist1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {8ad3c5e0-16df-4ead-bdf2-d71a4e316172}; !- Layer 2

OS:Surface,
  {1aa0ccbf-2087-4473-8fbd-cb25274f3dad}, !- Handle
  RimJoist2,                              !- Name
  Wall,                                   !- Surface Type
  {73e66934-284d-4136-9fe1-16dbbe9ac7af}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.4438284394906, 53.9282220486505, 0.3048, !- X,Y,Z Vertex 1 {m}
  -64.4438284394906, 53.9282220486505, 0.6096, !- X,Y,Z Vertex 2 {m}
  -64.4438288606128, 64.4438220486505, 0.6096, !- X,Y,Z Vertex 3 {m}
  -64.4438288606128, 64.4438220486505, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f99e9d4-2045-4e8c-9a2f-3a77ca09c6b8}, !- Handle
  {1aa0ccbf-2087-4473-8fbd-cb25274f3dad}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {73e66934-284d-4136-9fe1-16dbbe9ac7af}, !- Handle
  RimJoist2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {8ad3c5e0-16df-4ead-bdf2-d71a4e316172}; !- Layer 2

OS:Surface,
  {a7d84ef0-9896-4baf-bd6f-1c362ce051a2}, !- Handle
  RimJoist3,                              !- Name
  Wall,                                   !- Surface Type
  {f742344c-2d74-43d4-967c-1e9b3e0d12e7}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.5462246294566, 64.4438262238606, 0.3048, !- X,Y,Z Vertex 1 {m}
  45.5462246294566, 64.4438262238606, 0.6096, !- X,Y,Z Vertex 2 {m}
  64.4438246294566, 64.4438262238606, 0.6096, !- X,Y,Z Vertex 3 {m}
  64.4438246294566, 64.4438262238606, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {770ab25e-c1d0-4cd2-802a-603a80e77635}, !- Handle
  {a7d84ef0-9896-4baf-bd6f-1c362ce051a2}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  62,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {f742344c-2d74-43d4-967c-1e9b3e0d12e7}, !- Handle
  RimJoist3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {8ad3c5e0-16df-4ead-bdf2-d71a4e316172}; !- Layer 2

OS:Surface,
  {73ddb31b-ac7b-4f9d-ba2b-b05fc98f12bb}, !- Handle
  RimJoist4,                              !- Name
  Wall,                                   !- Surface Type
  {0b99bed8-c875-4821-9b8a-5fb71481a1e0}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4438269997014, -53.9282237691879, 0.3048, !- X,Y,Z Vertex 1 {m}
  64.4438269997014, -53.9282237691879, 0.6096, !- X,Y,Z Vertex 2 {m}
  64.4438271400755, -64.4438237691879, 0.6096, !- X,Y,Z Vertex 3 {m}
  64.4438271400755, -64.4438237691879, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {08d9ee6b-0eb5-4e7f-bb66-50b16399cc6f}, !- Handle
  {73ddb31b-ac7b-4f9d-ba2b-b05fc98f12bb}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  34.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  RimJoist;                               !- Feature Value 4

OS:Construction,
  {0b99bed8-c875-4821-9b8a-5fb71481a1e0}, !- Handle
  RimJoist4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {b4813fe2-1388-4c65-8502-aa6d7ecece55}, !- Layer 1
  {8ad3c5e0-16df-4ead-bdf2-d71a4e316172}; !- Layer 2

OS:Surface,
  {544f326b-e9d3-4ff8-88c2-58ea130c5bad}, !- Handle
  Floor1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {3b37c4e4-546a-41f1-ba0e-10f6dce697ee}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59bc2678-bd22-46f4-a419-78eb2428c7ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -3.6576, 2.7432,                !- X,Y,Z Vertex 1 {m}
  3.6576, 3.6576, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  -3.6576, 3.6576, 2.7432,                !- X,Y,Z Vertex 3 {m}
  -3.6576, -3.6576, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fdf46ef1-1668-485d-b238-cc598fa1f53f}, !- Handle
  {544f326b-e9d3-4ff8-88c2-58ea130c5bad}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {59bc2678-bd22-46f4-a419-78eb2428c7ff}, !- Handle
  Surface 1 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  {3b37c4e4-546a-41f1-ba0e-10f6dce697ee}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {544f326b-e9d3-4ff8-88c2-58ea130c5bad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -3.6576, 2.7432,               !- X,Y,Z Vertex 1 {m}
  -3.6576, 3.6576, 2.7432,                !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  3.6576, -3.6576, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {38f6c98c-2ed4-4a78-899f-63d45a9126cd}, !- Handle
  {59bc2678-bd22-46f4-a419-78eb2428c7ff}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {781099bf-4d49-4161-ba17-132d081efbc0}, !- Handle
  ceiling stud and cavity,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.39188596491228,                       !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3b37c4e4-546a-41f1-ba0e-10f6dce697ee}, !- Handle
  Floor1 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {781099bf-4d49-4161-ba17-132d081efbc0}; !- Layer 1

OS:Surface,
  {6c7d71a3-f6e3-4236-93d5-63fb1d665303}, !- Handle
  Floor2,                                 !- Name
  Floor,                                  !- Surface Type
  {4c34556e-ab0d-4eca-a2c5-6f2513b68a1a}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a0a914-b040-4afb-b23d-24f2e7c0d801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.76796815687648, -8.76796815687648, 0.3048, !- X,Y,Z Vertex 1 {m}
  -8.76796815687648, 8.76796815687648, 0.3048, !- X,Y,Z Vertex 2 {m}
  8.76796815687648, 8.76796815687648, 0.3048, !- X,Y,Z Vertex 3 {m}
  8.76796815687648, -8.76796815687648, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {df0a6d30-1757-46c2-a538-b224a8ca9416}, !- Handle
  {6c7d71a3-f6e3-4236-93d5-63fb1d665303}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {39a0a914-b040-4afb-b23d-24f2e7c0d801}, !- Handle
  Surface 1 Reversed 1,                   !- Name
  RoofCeiling,                            !- Surface Type
  {22072414-b60f-4950-b9b6-19f10beb4e03}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7d71a3-f6e3-4236-93d5-63fb1d665303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76796815687648, -8.76796815687648, 0.3048, !- X,Y,Z Vertex 1 {m}
  8.76796815687648, 8.76796815687648, 0.3048, !- X,Y,Z Vertex 2 {m}
  -8.76796815687648, 8.76796815687648, 0.3048, !- X,Y,Z Vertex 3 {m}
  -8.76796815687648, -8.76796815687648, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c3fb83a8-d788-4873-9447-f12877684563}, !- Handle
  {39a0a914-b040-4afb-b23d-24f2e7c0d801}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:Material,
  {605730b0-2ddc-466f-968e-1fa97d346523}, !- Handle
  floor stud and cavity,                  !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.236196021570839,                      !- Conductivity {W/m-K}
  92.3553,                                !- Density {kg/m3}
  1139.71374674761,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {35c1f9b0-e5d1-444c-9e93-4899beb1939c}, !- Handle
  floor rigid ins,                        !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {71bf6ede-5f5d-49a0-8726-fb239466461f}, !- Handle
  osb sheathing 0.75 in.,                 !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c47f900a-a9bf-4752-97d7-5e497391f843}, !- Handle
  floor covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {4c34556e-ab0d-4eca-a2c5-6f2513b68a1a}, !- Handle
  Floor2 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {605730b0-2ddc-466f-968e-1fa97d346523}, !- Layer 1
  {35c1f9b0-e5d1-444c-9e93-4899beb1939c}, !- Layer 2
  {71bf6ede-5f5d-49a0-8726-fb239466461f}, !- Layer 3
  {c47f900a-a9bf-4752-97d7-5e497391f843}; !- Layer 4

OS:Construction,
  {22072414-b60f-4950-b9b6-19f10beb4e03}, !- Handle
  Floor2 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {c47f900a-a9bf-4752-97d7-5e497391f843}, !- Layer 1
  {71bf6ede-5f5d-49a0-8726-fb239466461f}, !- Layer 2
  {35c1f9b0-e5d1-444c-9e93-4899beb1939c}, !- Layer 3
  {605730b0-2ddc-466f-968e-1fa97d346523}; !- Layer 4

OS:Surface,
  {2ef8f152-007e-42d6-b1eb-7dcc0d0a31dc}, !- Handle
  Floor3,                                 !- Name
  RoofCeiling,                            !- Surface Type
  {479968fa-c1ad-4421-8c66-22b3fdf43f8b}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e80b56-dcd5-4ba5-af5b-21aa1f7244bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.76796815687648, -8.76796815687648, 2.7432, !- X,Y,Z Vertex 1 {m}
  8.76796815687648, 8.76796815687648, 2.7432, !- X,Y,Z Vertex 2 {m}
  -8.76796815687648, 8.76796815687648, 2.7432, !- X,Y,Z Vertex 3 {m}
  -8.76796815687648, -8.76796815687648, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b31fdbde-18a7-452d-afce-26208d45e479}, !- Handle
  {2ef8f152-007e-42d6-b1eb-7dcc0d0a31dc}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {c2e80b56-dcd5-4ba5-af5b-21aa1f7244bc}, !- Handle
  Surface 1 Reversed 2,                   !- Name
  Floor,                                  !- Surface Type
  {4aadac60-bb29-42a2-97a5-05a255bdc194}, !- Construction Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef8f152-007e-42d6-b1eb-7dcc0d0a31dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.76796815687648, -8.76796815687648, 2.7432, !- X,Y,Z Vertex 1 {m}
  -8.76796815687648, 8.76796815687648, 2.7432, !- X,Y,Z Vertex 2 {m}
  8.76796815687648, 8.76796815687648, 2.7432, !- X,Y,Z Vertex 3 {m}
  8.76796815687648, -8.76796815687648, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edbaf868-4395-4d80-8763-f1d59cb31a45}, !- Handle
  {c2e80b56-dcd5-4ba5-af5b-21aa1f7244bc}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling;                                !- Feature Value 1

OS:Material,
  {e6adc561-4b0a-47db-af5d-3adf27682b50}, !- Handle
  ceiling loosefill ins,                  !- Name
  Rough,                                  !- Roughness
  0.169333333333333,                      !- Thickness {m}
  0.0480833333333333,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c496e863-a35d-4748-b41c-8b351aa41427}, !- Handle
  ceiling stud and cavity 1,              !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0824711051224233,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {479968fa-c1ad-4421-8c66-22b3fdf43f8b}, !- Handle
  Floor3 construction,                    !- Name
  ,                                       !- Surface Rendering Name
  {e6adc561-4b0a-47db-af5d-3adf27682b50}, !- Layer 1
  {c496e863-a35d-4748-b41c-8b351aa41427}, !- Layer 2
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 3

OS:Construction,
  {4aadac60-bb29-42a2-97a5-05a255bdc194}, !- Handle
  Floor3 construction Reversed,           !- Name
  ,                                       !- Surface Rendering Name
  {0661c87c-8648-4ac2-a686-79e51ebabb85}, !- Layer 1
  {c496e863-a35d-4748-b41c-8b351aa41427}, !- Layer 2
  {e6adc561-4b0a-47db-af5d-3adf27682b50}; !- Layer 3

OS:Surface,
  {33d87f11-32b3-438c-b8fa-3b468d36fa7b}, !- Handle
  Slab1,                                  !- Name
  Floor,                                  !- Surface Type
  {cf4af69b-e258-4fde-8e24-dca50553cc6a}, !- Construction Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {da518c88-a32d-48a6-a84a-1007b16b13be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6576, -3.6576, 0,                    !- X,Y,Z Vertex 1 {m}
  -3.6576, 3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  3.6576, -3.6576, 0;                     !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f61f1c63-a6f6-4716-a382-7b87f96adbe1}, !- Handle
  {33d87f11-32b3-438c-b8fa-3b468d36fa7b}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Foundation:Kiva,
  {da518c88-a32d-48a6-a84a-1007b16b13be}, !- Handle
  Foundation Kiva 1,                      !- Name
  8.52361111111111,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.1016,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {a28e0c44-a6bb-4b55-9c3a-f53f8e75517e}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Timestep;                               !- Simulation Timestep

OS:Material,
  {b0df662f-2123-4ad2-9a90-6d89d6ad4b76}, !- Handle
  concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cf4af69b-e258-4fde-8e24-dca50553cc6a}, !- Handle
  Slab1 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {b0df662f-2123-4ad2-9a90-6d89d6ad4b76}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ebf0bb7f-1c10-42a6-9b06-1fc1ab5234a3}, !- Handle
  {33d87f11-32b3-438c-b8fa-3b468d36fa7b}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Surface,
  {dc1fd14d-7b22-4e48-8278-274712f1b724}, !- Handle
  FoundationWall1,                        !- Name
  Wall,                                   !- Surface Type
  {53ea6f19-07ac-4b80-9af0-fe030f1b2da0}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c64b8ca2-7093-436e-a24c-57c74846bb5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.905297091080733, -64.4438258896473, -0.9144, !- X,Y,Z Vertex 1 {m}
  0.905297091080733, -64.4438258896473, 0.3048, !- X,Y,Z Vertex 2 {m}
  -64.4438229089193, -64.4438276343544, 0.3048, !- X,Y,Z Vertex 3 {m}
  -64.4438229089193, -64.4438276343544, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5461f090-9601-4a17-aa9d-ef8a8521b034}, !- Handle
  {dc1fd14d-7b22-4e48-8278-274712f1b724}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  214.40000000000001,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Foundation:Kiva,
  {c64b8ca2-7093-436e-a24c-57c74846bb5e}, !- Handle
  Foundation Kiva 2,                      !- Name
  4.11569444444444,                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.3048,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {ff35aef7-e719-47fb-a251-c45ad1b7fee1}, !- Handle
  concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53ea6f19-07ac-4b80-9af0-fe030f1b2da0}, !- Handle
  FoundationWall1 construction,           !- Name
  ,                                       !- Surface Rendering Name
  {ff35aef7-e719-47fb-a251-c45ad1b7fee1}; !- Layer 1

OS:Surface,
  {2ca26622-c874-44b1-b0e4-c4cbe108edd1}, !- Handle
  Slab2,                                  !- Name
  Floor,                                  !- Surface Type
  {f003b47a-6bf2-402c-a8ea-e0091af26d0c}, !- Construction Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c64b8ca2-7093-436e-a24c-57c74846bb5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.76796815687648, -8.76796815687648, -0.9144, !- X,Y,Z Vertex 1 {m}
  -8.76796815687648, 8.76796815687648, -0.9144, !- X,Y,Z Vertex 2 {m}
  8.76796815687648, 8.76796815687648, -0.9144, !- X,Y,Z Vertex 3 {m}
  8.76796815687648, -8.76796815687648, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ad7100a9-faad-424b-8526-0addd1416e0e}, !- Handle
  {2ca26622-c874-44b1-b0e4-c4cbe108edd1}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Material,
  {f2f79a65-8150-453c-aaf0-c8e6b4a23689}, !- Handle
  soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f003b47a-6bf2-402c-a8ea-e0091af26d0c}, !- Handle
  Slab2 construction,                     !- Name
  ,                                       !- Surface Rendering Name
  {f2f79a65-8150-453c-aaf0-c8e6b4a23689}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {a503741b-31bf-4115-a9ea-4f6e7a29bf14}, !- Handle
  {2ca26622-c874-44b1-b0e4-c4cbe108edd1}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  65.34912;                               !- Total Exposed Perimeter {m}

OS:Surface,
  {833ab6d1-5f9d-409e-9157-c78fbd6e04b9}, !- Handle
  surface Window1,                        !- Name
  Wall,                                   !- Surface Type
  {a4a8dcae-e9ec-43a1-ac4c-26bb85ad119f}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.5282180832732, -64.443823928545, 0.304227466720688, !- X,Y,Z Vertex 1 {m}
  39.5282180832732, -64.443823928545, 1.40265253327931, !- X,Y,Z Vertex 2 {m}
  36.2589396833812, -64.443824015829, 1.40265253327931, !- X,Y,Z Vertex 3 {m}
  36.2589396833812, -64.443824015829, 0.304227466720688; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {585f1341-ebfb-42a6-bfb1-391684af8a85}, !- Handle
  {833ab6d1-5f9d-409e-9157-c78fbd6e04b9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.722222222222227,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {300e3229-1183-418f-aa3a-d9f563a35210}, !- Handle
  Window1,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {3f1e539f-1c12-439a-ba29-cc30e438c66f}, !- Construction Name
  {833ab6d1-5f9d-409e-9157-c78fbd6e04b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.5276455499939, -64.4438239285603, 0.3048, !- X,Y,Z Vertex 1 {m}
  39.5276455499939, -64.4438239285603, 1.40208, !- X,Y,Z Vertex 2 {m}
  36.2595122166605, -64.4438240158137, 1.40208, !- X,Y,Z Vertex 3 {m}
  36.2595122166605, -64.4438240158137, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8486b550-0337-4d6b-abf4-122354cbf3b0}, !- Handle
  Window1 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {300e3229-1183-418f-aa3a-d9f563a35210}; !- Shaded Object Name

OS:ShadingSurface,
  {62415e02-c675-40c7-a0d0-fa9bd87298af}, !- Handle
  Window1 - overhangs,                    !- Name
  ,                                       !- Construction Name
  {8486b550-0337-4d6b-abf4-122354cbf3b0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.8324455499939, -64.4438239204227, 1.70688, !- X,Y,Z Vertex 1 {m}
  35.9547122166605, -64.4438240239514, 1.70688, !- X,Y,Z Vertex 2 {m}
  35.9547122329358, -65.0534240239514, 1.70688, !- X,Y,Z Vertex 3 {m}
  39.8324455662691, -65.0534239204227, 1.70688; !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {5d462399-a9b8-45c1-82b6-eb9d57a754ed}, !- Handle
  WindowMaterial,                         !- Name
  2.78222,                                !- U-Factor {W/m2-K}
  0.56;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {3f1e539f-1c12-439a-ba29-cc30e438c66f}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {5d462399-a9b8-45c1-82b6-eb9d57a754ed}; !- Layer 1

OS:ShadingSurface,
  {2db9dd3c-cbc3-4ed3-8391-ce32b4e52b06}, !- Handle
  Window1 shading surface,                !- Name
  ,                                       !- Construction Name
  {74422b3b-194d-435e-83a1-349956b14b26}, !- Shading Surface Group Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.527645550002, -64.4441287285603, 0.3048, !- X,Y,Z Vertex 1 {m}
  39.527645550002, -64.4441287285603, 1.40208, !- X,Y,Z Vertex 2 {m}
  36.2595122166687, -64.4441288158137, 1.40208, !- X,Y,Z Vertex 3 {m}
  36.2595122166687, -64.4441288158137, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {41e37377-e8c9-448f-86ea-f3c592ee53d6}, !- Handle
  {2db9dd3c-cbc3-4ed3-8391-ce32b4e52b06}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window1;                        !- Feature Value 2

OS:Schedule:Ruleset,
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a937ab3c-cbb8-428c-bed9-3774bc84a931}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a937ab3c-cbb8-428c-bed9-3774bc84a931}, !- Handle
  trans schedule winter=0.85 summer=0.7 default day, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58795e02-f7a7-4c1c-a4e7-43c97b0bd087}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d07a0dcb-de4c-4f47-a218-bd7ac75bb592}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d07a0dcb-de4c-4f47-a218-bd7ac75bb592}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4413bbb5-932a-475a-85ac-6fe743b890a4}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset91, !- Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1413613-b2cf-4505-8d89-339338a78d9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1413613-b2cf-4505-8d89-339338a78d9b}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday91, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {057fedf3-5be4-4411-868d-6636534dfddb}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset305, !- Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46c3d950-6f49-4331-855c-b2e2031c789d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46c3d950-6f49-4331-855c-b2e2031c789d}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday305, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:EnergyManagementSystem:Actuator,
  {649c7f32-4ebd-426e-9d94-fe0a5fadd56f}, !- Handle
  fixedwindow0_actuator,                  !- Name
  {300e3229-1183-418f-aa3a-d9f563a35210}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground,                  !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Sensor,
  {49c78020-5aab-4f57-93fd-6f6deebb116c}, !- Handle
  fixedwindow_shading_coefficient,        !- Name
  trans schedule winter=0.85 summer=0.7,  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {7e03469a-6e00-4ca5-bde5-338a6059b0e9}, !- Handle
  fixedwindow_view_factor_to_ground_program, !- Name
  Set fixedwindow0_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 1
  Set fixedwindow1_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 2
  Set fixedwindow2_actuator = 0.5*fixedwindow_shading_coefficient, !- Program Line 3
  Set fixedwindow3_actuator = 0.5*fixedwindow_shading_coefficient; !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {60c2f5b2-ad04-4144-a805-f61f5b3bca0b}, !- Handle
  fixedwindow_view_factor_to_ground_program calling manager, !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {7e03469a-6e00-4ca5-bde5-338a6059b0e9}; !- Program Name 1

OS:ShadingSurfaceGroup,
  {74422b3b-194d-435e-83a1-349956b14b26}, !- Handle
  window shade,                           !- Name
  Building;                               !- Shading Surface Type

OS:Surface,
  {18d15d6a-d419-475a-aca0-62c2cf4c2e1f}, !- Handle
  surface Window2,                        !- Name
  Wall,                                   !- Surface Type
  {a4a8dcae-e9ec-43a1-ac4c-26bb85ad119f}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.4438279472581, 45.8370508741714, 0.303789003182846, !- X,Y,Z Vertex 1 {m}
  -64.4438279472581, 45.8370508741714, 1.28117099681715, !- X,Y,Z Vertex 2 {m}
  -64.443828007227, 47.3344978678057, 1.28117099681715, !- X,Y,Z Vertex 3 {m}
  -64.443828007227, 47.3344978678057, 0.303789003182846; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {070b303c-133b-4f4e-80d3-3f55ac893406}, !- Handle
  {18d15d6a-d419-475a-aca0-62c2cf4c2e1f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.9062500000000009,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {f5c61bdf-ecf7-4752-8107-d6b1824b5709}, !- Handle
  Window2,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {aab0c1e0-0262-423d-b461-91e9666ed526}, !- Construction Name
  {18d15d6a-d419-475a-aca0-62c2cf4c2e1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.4438279472986, 45.8380618709885, 0.3048, !- X,Y,Z Vertex 1 {m}
  -64.4438279472986, 45.8380618709885, 1.28016, !- X,Y,Z Vertex 2 {m}
  -64.4438280071865, 47.3334868709885, 1.28016, !- X,Y,Z Vertex 3 {m}
  -64.4438280071865, 47.3334868709885, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a820d9b1-c943-4593-8745-905ef416fbc0}, !- Handle
  Window2 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f5c61bdf-ecf7-4752-8107-d6b1824b5709}; !- Shaded Object Name

OS:ShadingSurface,
  {71f5bbf6-055f-4b99-adf8-d9f9a6b27547}, !- Handle
  Window2 - overhangs,                    !- Name
  ,                                       !- Construction Name
  {a820d9b1-c943-4593-8745-905ef416fbc0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -64.4438279350921, 45.5332618709885, 1.58496, !- X,Y,Z Vertex 1 {m}
  -64.443828019393, 47.6382868709885, 1.58496, !- X,Y,Z Vertex 2 {m}
  -65.053428019393, 47.6382868465757, 1.58496, !- X,Y,Z Vertex 3 {m}
  -65.0534279350921, 45.5332618465757, 1.58496; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {aab0c1e0-0262-423d-b461-91e9666ed526}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {5d462399-a9b8-45c1-82b6-eb9d57a754ed}; !- Layer 1

OS:ShadingSurface,
  {2020e5be-3104-4563-ab23-6342add6ca0e}, !- Handle
  Window2 shading surface,                !- Name
  ,                                       !- Construction Name
  {74422b3b-194d-435e-83a1-349956b14b26}, !- Shading Surface Group Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -64.4441327472987, 45.8380618709763, 0.3048, !- X,Y,Z Vertex 1 {m}
  -64.4441327472987, 45.8380618709763, 1.28016, !- X,Y,Z Vertex 2 {m}
  -64.4441328071864, 47.3334868709763, 1.28016, !- X,Y,Z Vertex 3 {m}
  -64.4441328071864, 47.3334868709763, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4564a104-7f52-4333-8388-09d5e3fb03a8}, !- Handle
  {2020e5be-3104-4563-ab23-6342add6ca0e}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window2;                        !- Feature Value 2

OS:EnergyManagementSystem:Actuator,
  {6a40c1ca-d83f-4cc2-9816-d2a347ba2a91}, !- Handle
  fixedwindow1_actuator,                  !- Name
  {f5c61bdf-ecf7-4752-8107-d6b1824b5709}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground,                  !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Surface,
  {bc71c88d-6b37-4d69-b813-04105be8c752}, !- Handle
  surface Window3,                        !- Name
  Wall,                                   !- Surface Type
  {a4a8dcae-e9ec-43a1-ac4c-26bb85ad119f}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.3734316831645, 64.4438258575493, 0.304070771628374, !- X,Y,Z Vertex 1 {m}
  26.3734316831645, 64.4438258575493, 1.37232922837163, !- X,Y,Z Vertex 2 {m}
  28.7349129970506, 64.4438258575493, 1.37232922837163, !- X,Y,Z Vertex 3 {m}
  28.7349129970506, 64.4438258575493, 0.304070771628374; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {12de28dc-9bc0-4b29-8527-df1b8de7414f}, !- Handle
  {bc71c88d-6b37-4d69-b813-04105be8c752}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.7428571428571455,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {666141f9-b281-43b6-82ca-4c0228dbfd27}, !- Handle
  Window3,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {d5f15fdc-a106-4bc0-baaf-ec27572f85b3}, !- Construction Name
  {bc71c88d-6b37-4d69-b813-04105be8c752}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.3741609115362, 64.4438258575493, 0.3048, !- X,Y,Z Vertex 1 {m}
  26.3741609115362, 64.4438258575493, 1.3716, !- X,Y,Z Vertex 2 {m}
  28.734183768679, 64.4438258575493, 1.3716, !- X,Y,Z Vertex 3 {m}
  28.734183768679, 64.4438258575493, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {075cc755-59de-4f37-bb5a-5765e5183f55}, !- Handle
  Window3 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {666141f9-b281-43b6-82ca-4c0228dbfd27}; !- Shaded Object Name

OS:ShadingSurface,
  {14fc2035-cda1-4a9a-91df-36e9b1cc50ae}, !- Handle
  Window3 - overhangs,                    !- Name
  ,                                       !- Construction Name
  {075cc755-59de-4f37-bb5a-5765e5183f55}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.0693609115362, 64.4438258575493, 1.6764, !- X,Y,Z Vertex 1 {m}
  29.038983768679, 64.4438258575493, 1.6764, !- X,Y,Z Vertex 2 {m}
  29.038983768679, 65.0534258575493, 1.6764, !- X,Y,Z Vertex 3 {m}
  26.0693609115362, 65.0534258575493, 1.6764; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d5f15fdc-a106-4bc0-baaf-ec27572f85b3}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {5d462399-a9b8-45c1-82b6-eb9d57a754ed}; !- Layer 1

OS:ShadingSurface,
  {6165fa21-bbb9-40b7-ac5f-6af51c5fa81f}, !- Handle
  Window3 shading surface,                !- Name
  ,                                       !- Construction Name
  {74422b3b-194d-435e-83a1-349956b14b26}, !- Shading Surface Group Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3741609115362, 64.4441306575493, 0.3048, !- X,Y,Z Vertex 1 {m}
  26.3741609115362, 64.4441306575493, 1.3716, !- X,Y,Z Vertex 2 {m}
  28.734183768679, 64.4441306575493, 1.3716, !- X,Y,Z Vertex 3 {m}
  28.734183768679, 64.4441306575493, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a638e93d-5808-4428-a84a-d8c142814ec1}, !- Handle
  {6165fa21-bbb9-40b7-ac5f-6af51c5fa81f}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window3;                        !- Feature Value 2

OS:EnergyManagementSystem:Actuator,
  {3ad4032f-ccfc-4813-91df-947d5e6c093c}, !- Handle
  fixedwindow2_actuator,                  !- Name
  {666141f9-b281-43b6-82ca-4c0228dbfd27}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground,                  !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Surface,
  {41753c4f-40b0-4294-851e-ad373ecb94c7}, !- Handle
  surface Window4,                        !- Name
  Wall,                                   !- Surface Type
  {a4a8dcae-e9ec-43a1-ac4c-26bb85ad119f}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.4438267189036, -45.6080955743172, 0.303933298580737, !- X,Y,Z Vertex 1 {m}
  64.4438267189036, -45.6080955743172, 1.46390670141926, !- X,Y,Z Vertex 2 {m}
  64.4438267419477, -47.3343552929452, 1.46390670141926, !- X,Y,Z Vertex 3 {m}
  64.4438267419477, -47.3343552929452, 0.303933298580737; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {6960ca6d-c479-4ebe-969b-54186ca5bf5e}, !- Handle
  {41753c4f-40b0-4294-851e-ad373ecb94c7}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.6578947368421071,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:SubSurface,
  {489c0b6f-982d-47e4-807e-745d1a1028a8}, !- Handle
  Window4,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  {21cb22a7-db82-4edd-a2d5-f7f7bee19797}, !- Construction Name
  {41753c4f-40b0-4294-851e-ad373ecb94c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.4438267189152, -45.6089622757364, 0.3048, !- X,Y,Z Vertex 1 {m}
  64.4438267189152, -45.6089622757364, 1.46304, !- X,Y,Z Vertex 2 {m}
  64.4438267419361, -47.3334885915259, 1.46304, !- X,Y,Z Vertex 3 {m}
  64.4438267419361, -47.3334885915259, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ea44191-2f08-4bfb-976a-5fd498f4b459}, !- Handle
  Window4 Shading Surfaces,               !- Name
  Space,                                  !- Shading Surface Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {489c0b6f-982d-47e4-807e-745d1a1028a8}; !- Shaded Object Name

OS:ShadingSurface,
  {a554df1a-027e-4b56-aa53-4256c7e5e2d8}, !- Handle
  Window4 - overhangs,                    !- Name
  ,                                       !- Construction Name
  {8ea44191-2f08-4bfb-976a-5fd498f4b459}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.4438267148464, -45.3041622757364, 1.76784, !- X,Y,Z Vertex 1 {m}
  64.4438267460049, -47.6382885915259, 1.76784, !- X,Y,Z Vertex 2 {m}
  65.0534267460049, -47.6382885833883, 1.76784, !- X,Y,Z Vertex 3 {m}
  65.0534267148464, -45.3041622675988, 1.76784; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {21cb22a7-db82-4edd-a2d5-f7f7bee19797}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {5d462399-a9b8-45c1-82b6-eb9d57a754ed}; !- Layer 1

OS:ShadingSurface,
  {64a02ffb-c0ce-4679-a60d-0128393346ec}, !- Handle
  Window4 shading surface,                !- Name
  ,                                       !- Construction Name
  {74422b3b-194d-435e-83a1-349956b14b26}, !- Shading Surface Group Name
  {fc65f748-2c8c-482b-8ea5-d08519144c4b}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  64.4441315189152, -45.6089622757324, 0.3048, !- X,Y,Z Vertex 1 {m}
  64.4441315189152, -45.6089622757324, 1.46304, !- X,Y,Z Vertex 2 {m}
  64.4441315419361, -47.3334885915218, 1.46304, !- X,Y,Z Vertex 3 {m}
  64.4441315419361, -47.3334885915218, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {561b8e80-4035-44d5-aa03-9ba69ddfb73b}, !- Handle
  {64a02ffb-c0ce-4679-a60d-0128393346ec}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Window4;                        !- Feature Value 2

OS:EnergyManagementSystem:Actuator,
  {9efbfdda-6607-4bb0-9f89-8641fa0a1051}, !- Handle
  fixedwindow3_actuator,                  !- Name
  {489c0b6f-982d-47e4-807e-745d1a1028a8}, !- Actuated Component Name
  Surface,                                !- Actuated Component Type
  View Factor To Ground,                  !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:Material,
  {6f7066e9-d23f-47ea-bdae-83bd985622a7}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Material,
  {74cb232d-78f1-4068-b44f-3381ec66b16c}, !- Handle
  wall rigid ins,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {da2b2481-203c-4a9c-8f85-c4c8ade4540b}, !- Handle
  wall stud and cavity 3,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4a8dcae-e9ec-43a1-ac4c-26bb85ad119f}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {6f7066e9-d23f-47ea-bdae-83bd985622a7}, !- Layer 1
  {74cb232d-78f1-4068-b44f-3381ec66b16c}, !- Layer 2
  {da2b2481-203c-4a9c-8f85-c4c8ade4540b}, !- Layer 3
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 4

OS:Surface,
  {5c3ac71c-7e86-41a0-997d-6d274ae6dfaf}, !- Handle
  surface Door1,                          !- Name
  Wall,                                   !- Surface Type
  {bc159138-dcfe-4f3c-af4b-c0f081544e1f}, !- Construction Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.6623663244111, 64.4438258918033, 0.303952155732047, !- X,Y,Z Vertex 1 {m}
  29.6623663244111, 64.4438258918033, 2.33866384426795, !- X,Y,Z Vertex 2 {m}
  30.5780050414327, 64.4438258918033, 2.33866384426795, !- X,Y,Z Vertex 3 {m}
  30.5780050414327, 64.4438258918033, 0.303952155732047; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e16767fc-813b-4377-9868-5c784853b548}, !- Handle
  {5c3ac71c-7e86-41a0-997d-6d274ae6dfaf}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:SubSurface,
  {808022c4-2830-4070-a045-a15e5dfe003d}, !- Handle
  Door1,                                  !- Name
  Door,                                   !- Sub Surface Type
  {ab1d0ca7-5af3-4299-8bea-42d9ad468298}, !- Construction Name
  {5c3ac71c-7e86-41a0-997d-6d274ae6dfaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.663214168679, 64.4438258918033, 0.3048, !- X,Y,Z Vertex 1 {m}
  29.663214168679, 64.4438258918033, 2.337816, !- X,Y,Z Vertex 2 {m}
  30.5771571971648, 64.4438258918033, 2.337816, !- X,Y,Z Vertex 3 {m}
  30.5771571971648, 64.4438258918033, 0.3048; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {2e5f8a09-c66e-4191-9b08-99b9a80b94f3}, !- Handle
  door material,                          !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ab1d0ca7-5af3-4299-8bea-42d9ad468298}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {2e5f8a09-c66e-4191-9b08-99b9a80b94f3}; !- Layer 1

OS:Material,
  {f8ebed76-6b4f-4019-9c53-3bf96b469b71}, !- Handle
  wood siding 2,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {bc159138-dcfe-4f3c-af4b-c0f081544e1f}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {f8ebed76-6b4f-4019-9c53-3bf96b469b71}, !- Layer 1
  {74cb232d-78f1-4068-b44f-3381ec66b16c}, !- Layer 2
  {da2b2481-203c-4a9c-8f85-c4c8ade4540b}, !- Layer 3
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 4

OS:InternalMass:Definition,
  {666e9303-9455-4d98-872f-ef7ea5148dba}, !- Handle
  partition wall mass,                    !- Name
  {93c9399c-851b-4876-880a-51893ed495e3}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  307.5090624,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3fa821c7-0633-433c-8caf-4b50a5754cdc}, !- Handle
  partition wall mass,                    !- Name
  {666e9303-9455-4d98-872f-ef7ea5148dba}, !- Internal Mass Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {788ca96d-7d42-4536-85b0-42a4cd943bea}, !- Handle
  wall stud and cavity 4,                 !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {93c9399c-851b-4876-880a-51893ed495e3}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {0661c87c-8648-4ac2-a686-79e51ebabb85}, !- Layer 1
  {788ca96d-7d42-4536-85b0-42a4cd943bea}, !- Layer 2
  {0661c87c-8648-4ac2-a686-79e51ebabb85}; !- Layer 3

OS:InternalMass:Definition,
  {5c67632f-4c88-4f8e-b36b-104fbe45f655}, !- Handle
  furniture mass living space 1,          !- Name
  {6d9d4232-4988-42ee-b3c8-e02238d01b0a}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  123.00362496,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4342d844-c05c-4fdd-87db-685dc4f5dc48}, !- Handle
  furniture mass living space 1,          !- Name
  {5c67632f-4c88-4f8e-b36b-104fbe45f655}, !- Internal Mass Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {12407e1b-9951-42a0-99ce-86c7a2f5f2aa}, !- Handle
  furniture material living space 1,      !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {6d9d4232-4988-42ee-b3c8-e02238d01b0a}, !- Handle
  furniture construction living space 1,  !- Name
  ,                                       !- Surface Rendering Name
  {12407e1b-9951-42a0-99ce-86c7a2f5f2aa}; !- Layer 1

OS:InternalMass:Definition,
  {d9d94b75-af60-4af5-9bfb-71b1b39e2bdb}, !- Handle
  furniture mass garage 1,                !- Name
  {58e14cd5-3c34-40ee-8827-6c7c4dbd4f47}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5.351215104,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {89ffe12c-76d2-4108-bd4b-1e3946a0ff4b}, !- Handle
  furniture mass garage 1,                !- Name
  {d9d94b75-af60-4af5-9bfb-71b1b39e2bdb}, !- Internal Mass Definition Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {f58fb7e7-ff81-47a3-9859-feb463e5c78f}, !- Handle
  furniture material garage 1,            !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {58e14cd5-3c34-40ee-8827-6c7c4dbd4f47}, !- Handle
  furniture construction garage 1,        !- Name
  ,                                       !- Surface Rendering Name
  {f58fb7e7-ff81-47a3-9859-feb463e5c78f}; !- Layer 1

OS:ShadingSurface,
  {ac848187-70f6-4834-8e66-991e526b719a}, !- Handle
  Neighbor azimuth 90 distance 15.0,      !- Name
  ,                                       !- Construction Name
  {10b7890a-04a5-4520-a03e-dfc42bb51501}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.0158246294566, 64.4438255507575, 0,  !- X,Y,Z Vertex 1 {m}
  69.0158246294566, 64.4438255507575, 2.7432, !- X,Y,Z Vertex 2 {m}
  69.0158263499939, -64.4438237081557, 2.7432, !- X,Y,Z Vertex 3 {m}
  69.0158263499939, -64.4438237081557, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ecb5cbd8-fe3f-4db7-a461-18b0248db161}, !- Handle
  {ac848187-70f6-4834-8e66-991e526b719a}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurface,
  {2a392dd2-7598-4086-b559-21fe2637e51e}, !- Handle
  Neighbor azimuth 270 distance 15.0,     !- Name
  ,                                       !- Construction Name
  {10b7890a-04a5-4520-a03e-dfc42bb51501}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -69.0158229089193, -64.443827393359, 0, !- X,Y,Z Vertex 1 {m}
  -69.0158229089193, -64.443827393359, 2.7432, !- X,Y,Z Vertex 2 {m}
  -69.0158280705311, 64.443821865554, 2.7432, !- X,Y,Z Vertex 3 {m}
  -69.0158280705311, 64.443821865554, 0;  !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {425ca9eb-d0e0-4f3a-a024-bd5ddfc0dd2d}, !- Handle
  {2a392dd2-7598-4086-b559-21fe2637e51e}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15;                                     !- Feature Value 2

OS:ShadingSurfaceGroup,
  {10b7890a-04a5-4520-a03e-dfc42bb51501}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:File,
  {5aa0bf49-fb55-4b2e-b240-b639607423d5}, !- Handle
  occupants,                              !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:External:File,
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- Handle
  External File 1,                        !- Name
  C:/Users/ylou2/Desktop/resstock-3.1.0/national_baseline/run4/run/in.schedules.csv; !- File Name

OS:Schedule:Constant,
  {c6c1e5c1-b3a8-4b92-9674-fd0b4f1c5420}, !- Handle
  occupants activity schedule,            !- Name
  {8279c760-e048-4674-b352-3ce020c11793}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:People:Definition,
  {92b8a352-c2cf-4358-b5e2-084634c93fbd}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c3efef12-7d9f-4a41-80b4-9e9b288d7638}, !- Handle
  occupants,                              !- Name
  {92b8a352-c2cf-4358-b5e2-084634c93fbd}, !- People Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {5aa0bf49-fb55-4b2e-b240-b639607423d5}, !- Number of People Schedule Name
  {c6c1e5c1-b3a8-4b92-9674-fd0b4f1c5420}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {8279c760-e048-4674-b352-3ce020c11793}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Curve:Biquadratic,
  {23671ed6-b9f3-4773-80e4-5aeda337d28c}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {30d3895a-dd0d-418e-8f70-78a6e7b8d109}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b0b96767-82c4-4d67-b4cc-8d516c85a05c}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {72cc2a8e-8268-486d-901d-0f652c8ff723}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bd35f44d-33c0-4439-af66-c3fedf9c5ac6}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Handle
  Always On Discrete,                     !- Name
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {17ce64a5-2614-488b-80de-76ca251044ee}, !- Handle
  central ac clg coil,                    !- Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  12579.7826160725,                       !- Rated Total Cooling Capacity {W}
  0.730006846304736,                      !- Rated Sensible Heat Ratio
  4.28506423962705,                       !- Rated COP {W/W}
  0.665471096905467,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23671ed6-b9f3-4773-80e4-5aeda337d28c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72cc2a8e-8268-486d-901d-0f652c8ff723}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {30d3895a-dd0d-418e-8f70-78a6e7b8d109}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd35f44d-33c0-4439-af66-c3fedf9c5ac6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0b96767-82c4-4d67-b4cc-8d516c85a05c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:AdditionalProperties,
  {e3657eb8-4d1c-4c16-8395-e5aefc775ad9}, !- Handle
  {17ce64a5-2614-488b-80de-76ca251044ee}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Fan:SystemModel,
  {9f3d021f-6617-497b-ad88-5a92d0ad0dc2}, !- Handle
  central ac supply fan,                  !- Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.8183568665088,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  595.93500092512,                        !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  0.75,                                   !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:EnergyManagementSystem:Sensor,
  {2968fc33-9418-411c-b6bc-516aca477728}, !- Handle
  central_ac_supply_fan_s,                !- Name
  central ac supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e1e92199-c958-4ccd-b40f-c7dd00020d79}, !- Handle
  central_ac_clg_coil_s,                  !- Name
  central ac clg coil,                    !- Output Variable or Output Meter Index Key Name
  Cooling Coil Total Cooling Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {39e8f016-fa93-420e-8e19-b03fef919d33}, !- Handle
  central_ac_supply_fan_disaggregate_program, !- Name
  Set central_ac_supply_fan_clg = 0,      !- Program Line 1
  If central_ac_clg_coil_s > 0,           !- Program Line 2
  Set central_ac_supply_fan_clg = central_ac_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {e8436908-e558-44e1-b87d-19311da52577}, !- Handle
  central ac supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {39e8f016-fa93-420e-8e19-b03fef919d33}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {c90e579e-5fe0-405e-ac06-0d696a4cc71d}, !- Handle
  central ac supply fan clg disaggregate, !- Name
  central_ac_supply_fan_clg,              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {39e8f016-fa93-420e-8e19-b03fef919d33}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {380c1539-bf80-45a0-be0e-f30a07de1111}, !- Handle
  {c90e579e-5fe0-405e-ac06-0d696a4cc71d}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CoolingSystem1;                         !- Feature Value 1

OS:Schedule:Constant,
  {e2c261f8-cb9b-44b0-aed1-c2d7c7b85234}, !- Handle
  central ac auto fan schedule,           !- Name
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {1326b761-0999-42e2-9930-6bc86059fe86}, !- Handle
  central ac unitary system,              !- Name
  Load,                                   !- Control Type
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  {05613017-6d55-4b1b-8d6a-3a07851c5a3e}, !- Air Inlet Node Name
  {4a020b7e-aea6-4b8f-91d8-4f524298334e}, !- Air Outlet Node Name
  {9f3d021f-6617-497b-ad88-5a92d0ad0dc2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e2c261f8-cb9b-44b0-aed1-c2d7c7b85234}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {17ce64a5-2614-488b-80de-76ca251044ee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.8183568665088,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d9fe73f1-acf4-4186-9a9e-81a3dfe97aa3}, !- Handle
  central ac airloop,                     !- Name
  ,                                       !- Controller List Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule
  {10f74828-076b-4654-a934-2012c75b863c}, !- Availability Manager List Name
  0.8183568665088,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e9c5e745-d82e-4b4c-ac44-ed694a51df43}, !- Supply Side Inlet Node Name
  {94fee260-f0f5-4736-9b5f-668a654a0673}, !- Demand Side Outlet Node Name
  {f81a980c-a084-46c0-be79-bee487e26cd0}, !- Demand Side Inlet Node A
  {3ed5aff2-9b46-4469-83f7-016fd00964d1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b87e0fca-9cc8-4c95-877e-1df3012b04b1}, !- Demand Mixer Name
  {7224986b-f311-4553-a891-8f8da42bddaf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {45956b1f-e635-48a2-9ee7-67275f0acb6d}, !- Handle
  Node 5,                                 !- Name
  {e9c5e745-d82e-4b4c-ac44-ed694a51df43}, !- Inlet Port
  {05613017-6d55-4b1b-8d6a-3a07851c5a3e}; !- Outlet Port

OS:Node,
  {8f722322-d163-45ba-9bbb-db42d76d93a6}, !- Handle
  Node 6,                                 !- Name
  {4a020b7e-aea6-4b8f-91d8-4f524298334e}, !- Inlet Port
  {3ed5aff2-9b46-4469-83f7-016fd00964d1}; !- Outlet Port

OS:Connection,
  {e9c5e745-d82e-4b4c-ac44-ed694a51df43}, !- Handle
  {d9fe73f1-acf4-4186-9a9e-81a3dfe97aa3}, !- Source Object
  9,                                      !- Outlet Port
  {45956b1f-e635-48a2-9ee7-67275f0acb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed5aff2-9b46-4469-83f7-016fd00964d1}, !- Handle
  {8f722322-d163-45ba-9bbb-db42d76d93a6}, !- Source Object
  3,                                      !- Outlet Port
  {d9fe73f1-acf4-4186-9a9e-81a3dfe97aa3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {84716599-4143-4920-9fb3-b34e376ca379}, !- Handle
  Node 7,                                 !- Name
  {f81a980c-a084-46c0-be79-bee487e26cd0}, !- Inlet Port
  {ce358d56-142d-4c38-b07b-2190914bda7d}; !- Outlet Port

OS:Node,
  {eea277bd-598a-4229-9991-dacb05cbd1f6}, !- Handle
  Node 8,                                 !- Name
  {7f2128a2-3a90-45fa-acf2-b260f17a7fb1}, !- Inlet Port
  {94fee260-f0f5-4736-9b5f-668a654a0673}; !- Outlet Port

OS:Node,
  {7e020c25-c8e6-4339-bfd8-9974fc90f96f}, !- Handle
  Node 9,                                 !- Name
  {4cb22fa0-99ad-40b6-9665-8d24c9ff3058}, !- Inlet Port
  {b48cc67a-671c-4bd3-bacf-10761962f6ba}; !- Outlet Port

OS:Connection,
  {f81a980c-a084-46c0-be79-bee487e26cd0}, !- Handle
  {d9fe73f1-acf4-4186-9a9e-81a3dfe97aa3}, !- Source Object
  11,                                     !- Outlet Port
  {84716599-4143-4920-9fb3-b34e376ca379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94fee260-f0f5-4736-9b5f-668a654a0673}, !- Handle
  {eea277bd-598a-4229-9991-dacb05cbd1f6}, !- Source Object
  3,                                      !- Outlet Port
  {d9fe73f1-acf4-4186-9a9e-81a3dfe97aa3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7224986b-f311-4553-a891-8f8da42bddaf}, !- Handle
  central ac zone splitter,               !- Name
  {ce358d56-142d-4c38-b07b-2190914bda7d}, !- Inlet Node Name
  {006fa60b-48c3-4695-a204-bc14a69d7443}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b87e0fca-9cc8-4c95-877e-1df3012b04b1}, !- Handle
  central ac zone mixer,                  !- Name
  {7f2128a2-3a90-45fa-acf2-b260f17a7fb1}, !- Outlet Node Name
  {1d8dfc7d-9eb1-472e-9acb-5c46e2eaba03}; !- Inlet Node Name 1

OS:Connection,
  {ce358d56-142d-4c38-b07b-2190914bda7d}, !- Handle
  {84716599-4143-4920-9fb3-b34e376ca379}, !- Source Object
  3,                                      !- Outlet Port
  {7224986b-f311-4553-a891-8f8da42bddaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2128a2-3a90-45fa-acf2-b260f17a7fb1}, !- Handle
  {b87e0fca-9cc8-4c95-877e-1df3012b04b1}, !- Source Object
  2,                                      !- Outlet Port
  {eea277bd-598a-4229-9991-dacb05cbd1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c842588d-ee31-456f-afe0-5020ead823a5}, !- Handle
  {d9fe73f1-acf4-4186-9a9e-81a3dfe97aa3}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {10f74828-076b-4654-a934-2012c75b863c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {05613017-6d55-4b1b-8d6a-3a07851c5a3e}, !- Handle
  {45956b1f-e635-48a2-9ee7-67275f0acb6d}, !- Source Object
  3,                                      !- Outlet Port
  {1326b761-0999-42e2-9930-6bc86059fe86}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4a020b7e-aea6-4b8f-91d8-4f524298334e}, !- Handle
  {1326b761-0999-42e2-9930-6bc86059fe86}, !- Source Object
  7,                                      !- Outlet Port
  {8f722322-d163-45ba-9bbb-db42d76d93a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1b391fa-0586-4bbf-8cc7-bc6aaa5c46e5}, !- Handle
  central ac terminal,                    !- Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  {ea125ae1-6c61-4427-9ef9-750268eab938}, !- Air Inlet Node Name
  {4cb22fa0-99ad-40b6-9665-8d24c9ff3058}, !- Air Outlet Node Name
  0.8183568665088;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa0d3c52-6d2a-40df-974e-381c508dace0}, !- Handle
  Node 10,                                !- Name
  {9d0d9d9d-6f52-4bac-87fa-11f538004863}, !- Inlet Port
  {339c0c00-11a8-4b9b-b60b-5a9019c3ba35}; !- Outlet Port

OS:Connection,
  {b48cc67a-671c-4bd3-bacf-10761962f6ba}, !- Handle
  {7e020c25-c8e6-4339-bfd8-9974fc90f96f}, !- Source Object
  3,                                      !- Outlet Port
  {32f90deb-af07-4b8c-b081-67ab180c4545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0d9d9d-6f52-4bac-87fa-11f538004863}, !- Handle
  {46274bb1-2d98-4eda-8816-0f555020b1a2}, !- Source Object
  2,                                      !- Outlet Port
  {fa0d3c52-6d2a-40df-974e-381c508dace0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2bc3473-e127-4d48-bf17-29c319bdb1b0}, !- Handle
  Node 11,                                !- Name
  {006fa60b-48c3-4695-a204-bc14a69d7443}, !- Inlet Port
  {ea125ae1-6c61-4427-9ef9-750268eab938}; !- Outlet Port

OS:Connection,
  {006fa60b-48c3-4695-a204-bc14a69d7443}, !- Handle
  {7224986b-f311-4553-a891-8f8da42bddaf}, !- Source Object
  3,                                      !- Outlet Port
  {b2bc3473-e127-4d48-bf17-29c319bdb1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea125ae1-6c61-4427-9ef9-750268eab938}, !- Handle
  {b2bc3473-e127-4d48-bf17-29c319bdb1b0}, !- Source Object
  3,                                      !- Outlet Port
  {d1b391fa-0586-4bbf-8cc7-bc6aaa5c46e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cb22fa0-99ad-40b6-9665-8d24c9ff3058}, !- Handle
  {d1b391fa-0586-4bbf-8cc7-bc6aaa5c46e5}, !- Source Object
  4,                                      !- Outlet Port
  {7e020c25-c8e6-4339-bfd8-9974fc90f96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {59f470cf-ce9d-45f7-9aeb-d5082c7cb130}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6bd22e28-b8cc-4e9c-8d06-233e98818243}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Gas,
  {3c131eea-6d30-4b18-a95a-0574e385a522}, !- Handle
  unit heater htg coil,                   !- Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  0.68,                                   !- Gas Burner Efficiency
  9717.94361584072,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:AdditionalProperties,
  {ebf52a1f-3548-46c0-8ca1-a777faf4f790}, !- Handle
  {3c131eea-6d30-4b18-a95a-0574e385a522}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1,                         !- Feature Value 1
  IsHeatPumpBackup,                       !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false;                                  !- Feature Value 2

OS:Fan:SystemModel,
  {b5e96643-c8f7-4767-a4b3-7d2d38c9a68d}, !- Handle
  unit heater supply fan,                 !- Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.4563731775744,                        !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  1e-06,                                  !- Design Pressure Rise {Pa}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Air Stream Fraction
  autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W-s/m3-Pa}
  1,                                      !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  supply fan,                             !- End-Use Subcategory
  1,                                      !- Speed Flow Fraction 1
  1;                                      !- Speed Electric Power Fraction 1

OS:EnergyManagementSystem:Sensor,
  {3b4969f0-1dc8-4564-959d-615eb83756a9}, !- Handle
  unit_heater_supply_fan_s,               !- Name
  unit heater supply fan,                 !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a867b98a-5902-4da7-8094-4a731dfec7af}, !- Handle
  unit_heater_htg_coil_s,                 !- Name
  unit heater htg coil,                   !- Output Variable or Output Meter Index Key Name
  Heating Coil Heating Energy;            !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {46a45a5d-9c9e-41d4-a4f3-3ecfe4008389}, !- Handle
  unit_heater_supply_fan_disaggregate_program, !- Name
  Set unit_heater_supply_fan_primary_htg = 0, !- Program Line 1
  If unit_heater_htg_coil_s > 0,          !- Program Line 2
  Set unit_heater_supply_fan_primary_htg = unit_heater_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:ProgramCallingManager,
  {1d85ccdc-320b-4ae2-bab5-57e53266796c}, !- Handle
  unit heater supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {46a45a5d-9c9e-41d4-a4f3-3ecfe4008389}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {2b48443c-e2e6-4cb1-a63b-ac3de39a8868}, !- Handle
  unit heater supply fan htg primary disaggregate, !- Name
  unit_heater_supply_fan_primary_htg,     !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {46a45a5d-9c9e-41d4-a4f3-3ecfe4008389}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {418914e0-03e2-4e53-9d61-d6716e220bd3}, !- Handle
  {2b48443c-e2e6-4cb1-a63b-ac3de39a8868}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HeatingSystem1;                         !- Feature Value 1

OS:Schedule:Constant,
  {bad4ad23-32d8-4a34-a70e-4d52d54d861b}, !- Handle
  unit heater auto fan schedule,          !- Name
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {11a1407a-4380-4ea4-8c1f-111063e405a4}, !- Handle
  unit heater unitary system,             !- Name
  Load,                                   !- Control Type
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Availability Schedule Name
  {146d45f1-dd14-401a-96da-9acd6d9145b9}, !- Air Inlet Node Name
  {55aea4e7-811f-43b1-8366-a022dcc04581}, !- Air Outlet Node Name
  {b5e96643-c8f7-4767-a4b3-7d2d38c9a68d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {bad4ad23-32d8-4a34-a70e-4d52d54d861b}, !- Supply Air Fan Operating Mode Schedule Name
  {3c131eea-6d30-4b18-a95a-0574e385a522}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.4563731775744,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {7d4ad52f-f127-4c59-a993-15a091be6e78}, !- Handle
  Node 12,                                !- Name
  {91c2350d-6573-4c1d-8633-fdcf98fa1b13}, !- Inlet Port
  {146d45f1-dd14-401a-96da-9acd6d9145b9}; !- Outlet Port

OS:Connection,
  {91c2350d-6573-4c1d-8633-fdcf98fa1b13}, !- Handle
  {832f0577-13c3-4d60-9a72-e6fce42b266a}, !- Source Object
  2,                                      !- Outlet Port
  {7d4ad52f-f127-4c59-a993-15a091be6e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146d45f1-dd14-401a-96da-9acd6d9145b9}, !- Handle
  {7d4ad52f-f127-4c59-a993-15a091be6e78}, !- Source Object
  3,                                      !- Outlet Port
  {11a1407a-4380-4ea4-8c1f-111063e405a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66ce56c4-8a98-450d-bcca-3767400ac364}, !- Handle
  Node 13,                                !- Name
  {55aea4e7-811f-43b1-8366-a022dcc04581}, !- Inlet Port
  {b1e65172-e8b7-430d-b912-f55726a4b1c2}; !- Outlet Port

OS:Connection,
  {b1e65172-e8b7-430d-b912-f55726a4b1c2}, !- Handle
  {66ce56c4-8a98-450d-bcca-3767400ac364}, !- Source Object
  3,                                      !- Outlet Port
  {32f90deb-af07-4b8c-b081-67ab180c4545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55aea4e7-811f-43b1-8366-a022dcc04581}, !- Handle
  {11a1407a-4380-4ea4-8c1f-111063e405a4}, !- Source Object
  7,                                      !- Outlet Port
  {66ce56c4-8a98-450d-bcca-3767400ac364}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f84f9359-1b6c-4c1f-a832-2fb3ba744fd7}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9ada1bf1-0ef8-4fa6-a932-fbe0b958fddf}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:File,
  {0568b56a-3513-4573-886f-a079a3539249}, !- Handle
  ceiling_fan,                            !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  8,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {3c559b57-7350-4966-ac3d-b975c3d79102}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20.9506683005286,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {751955e6-e001-4a32-91dc-f2d7f0e19a33}, !- Handle
  ceiling fan,                            !- Name
  {3c559b57-7350-4966-ac3d-b975c3d79102}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {0568b56a-3513-4573-886f-a079a3539249}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:PlantLoop,
  {414e1b54-4159-42d0-b633-b93c04c54f8d}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d087cbf4-3a23-488a-8ce0-282beda205d3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {ae38bae2-77a6-4f9d-a780-1f50a5e9982e}, !- Plant Side Inlet Node Name
  {d3227cb9-83e8-4b43-b27b-00b26ae604a5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a72a60e9-c4f5-4a07-ad38-ef934dfc2e3d}, !- Demand Side Inlet Node Name
  {b6c5ebee-5828-4cce-8b7a-c24c4f5c5ccf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {093da479-44a3-4892-962e-942fbd78cd50}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {08ab058b-fff7-4d0b-9211-a58be7cde719}, !- Demand Mixer Name
  {afc9ab19-5b1e-410e-b50a-68c0db71d970}, !- Demand Splitter Name
  {848193d0-4b87-4087-81f7-c2a12669cd33}, !- Supply Mixer Name
  {cf19bbaf-aaa5-4f29-8594-9ba8143db200}; !- Supply Splitter Name

OS:Node,
  {e771417a-08aa-4590-b0f1-6e4ff38903df}, !- Handle
  Node 14,                                !- Name
  {ae38bae2-77a6-4f9d-a780-1f50a5e9982e}, !- Inlet Port
  {ce35404c-0049-4fd1-a430-be8d3ff83898}; !- Outlet Port

OS:Node,
  {d087cbf4-3a23-488a-8ce0-282beda205d3}, !- Handle
  Node 15,                                !- Name
  {2087f24e-df8d-4bbc-9600-6eced58add4b}, !- Inlet Port
  {d3227cb9-83e8-4b43-b27b-00b26ae604a5}; !- Outlet Port

OS:Node,
  {b153ca7d-ed03-4eac-8cb1-de290333d800}, !- Handle
  Node 16,                                !- Name
  {764e91e7-1d9b-45d3-8388-549c3382fb14}, !- Inlet Port
  {8fd82570-7a7b-48f1-a7e6-9999b5e247cc}; !- Outlet Port

OS:Connector:Mixer,
  {848193d0-4b87-4087-81f7-c2a12669cd33}, !- Handle
  Connector Mixer 1,                      !- Name
  {c780ccd1-4991-462c-9afc-a3f7215b617e}, !- Outlet Branch Name
  {220cfec1-eb96-4555-af00-81e2c8072482}, !- Inlet Branch Name 1
  {ad7f4802-52fa-4a37-a549-ba092f762d89}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cf19bbaf-aaa5-4f29-8594-9ba8143db200}, !- Handle
  Connector Splitter 1,                   !- Name
  {84a48e09-54c4-4806-9611-9183a9cf6eac}, !- Inlet Branch Name
  {764e91e7-1d9b-45d3-8388-549c3382fb14}, !- Outlet Branch Name 1
  {1c769249-bd5d-4fcd-9541-1357ad0b9e91}; !- Outlet Branch Name 2

OS:Connection,
  {ae38bae2-77a6-4f9d-a780-1f50a5e9982e}, !- Handle
  {414e1b54-4159-42d0-b633-b93c04c54f8d}, !- Source Object
  14,                                     !- Outlet Port
  {e771417a-08aa-4590-b0f1-6e4ff38903df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764e91e7-1d9b-45d3-8388-549c3382fb14}, !- Handle
  {cf19bbaf-aaa5-4f29-8594-9ba8143db200}, !- Source Object
  3,                                      !- Outlet Port
  {b153ca7d-ed03-4eac-8cb1-de290333d800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3227cb9-83e8-4b43-b27b-00b26ae604a5}, !- Handle
  {d087cbf4-3a23-488a-8ce0-282beda205d3}, !- Source Object
  3,                                      !- Outlet Port
  {414e1b54-4159-42d0-b633-b93c04c54f8d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ac36c183-fa0d-4433-b74a-f8a5288346c6}, !- Handle
  Node 17,                                !- Name
  {a72a60e9-c4f5-4a07-ad38-ef934dfc2e3d}, !- Inlet Port
  {37e1fc20-03af-4dae-aef3-edf635dd2a72}; !- Outlet Port

OS:Node,
  {79cf5b61-3ba9-4b0c-b370-d08c421530fb}, !- Handle
  Node 18,                                !- Name
  {8acb7d2d-bfc6-4117-955f-53018e3b3ead}, !- Inlet Port
  {b6c5ebee-5828-4cce-8b7a-c24c4f5c5ccf}; !- Outlet Port

OS:Node,
  {ca79f909-9728-4bc8-87df-afbd59705eae}, !- Handle
  Node 19,                                !- Name
  {775de3da-b2a5-4eb5-a867-efb19087971b}, !- Inlet Port
  {af2408df-0d25-4701-a9b1-5de944ae74fa}; !- Outlet Port

OS:Connector:Mixer,
  {08ab058b-fff7-4d0b-9211-a58be7cde719}, !- Handle
  Connector Mixer 2,                      !- Name
  {8acb7d2d-bfc6-4117-955f-53018e3b3ead}, !- Outlet Branch Name
  {f086a6d0-9c52-441c-9174-1d7814f156ba}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {afc9ab19-5b1e-410e-b50a-68c0db71d970}, !- Handle
  Connector Splitter 2,                   !- Name
  {37e1fc20-03af-4dae-aef3-edf635dd2a72}, !- Inlet Branch Name
  {775de3da-b2a5-4eb5-a867-efb19087971b}; !- Outlet Branch Name 1

OS:Connection,
  {a72a60e9-c4f5-4a07-ad38-ef934dfc2e3d}, !- Handle
  {414e1b54-4159-42d0-b633-b93c04c54f8d}, !- Source Object
  17,                                     !- Outlet Port
  {ac36c183-fa0d-4433-b74a-f8a5288346c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e1fc20-03af-4dae-aef3-edf635dd2a72}, !- Handle
  {ac36c183-fa0d-4433-b74a-f8a5288346c6}, !- Source Object
  3,                                      !- Outlet Port
  {afc9ab19-5b1e-410e-b50a-68c0db71d970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {775de3da-b2a5-4eb5-a867-efb19087971b}, !- Handle
  {afc9ab19-5b1e-410e-b50a-68c0db71d970}, !- Source Object
  3,                                      !- Outlet Port
  {ca79f909-9728-4bc8-87df-afbd59705eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acb7d2d-bfc6-4117-955f-53018e3b3ead}, !- Handle
  {08ab058b-fff7-4d0b-9211-a58be7cde719}, !- Source Object
  2,                                      !- Outlet Port
  {79cf5b61-3ba9-4b0c-b370-d08c421530fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c5ebee-5828-4cce-8b7a-c24c4f5c5ccf}, !- Handle
  {79cf5b61-3ba9-4b0c-b370-d08c421530fb}, !- Source Object
  3,                                      !- Outlet Port
  {414e1b54-4159-42d0-b633-b93c04c54f8d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6a8f7bd1-77cf-4e03-bc16-d1b592674db5}, !- Handle
  {414e1b54-4159-42d0-b633-b93c04c54f8d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {093da479-44a3-4892-962e-942fbd78cd50}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {c424231e-8c6e-4d91-a8e6-d7be71953c65}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {8fd82570-7a7b-48f1-a7e6-9999b5e247cc}, !- Inlet Node Name
  {be57dd95-3d23-412a-a900-66c49ad82e62}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {16ecbe99-c5fd-4bb1-b30d-fbb91c9ebbf3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {93510e0b-aced-4cd3-b397-b0a4942b6bc2}, !- Inlet Node Name
  {2087f24e-df8d-4bbc-9600-6eced58add4b}; !- Outlet Node Name

OS:Node,
  {322239d7-788d-474b-9b07-754a24a6807e}, !- Handle
  Node 20,                                !- Name
  {be57dd95-3d23-412a-a900-66c49ad82e62}, !- Inlet Port
  {220cfec1-eb96-4555-af00-81e2c8072482}; !- Outlet Port

OS:Connection,
  {8fd82570-7a7b-48f1-a7e6-9999b5e247cc}, !- Handle
  {b153ca7d-ed03-4eac-8cb1-de290333d800}, !- Source Object
  3,                                      !- Outlet Port
  {c424231e-8c6e-4d91-a8e6-d7be71953c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be57dd95-3d23-412a-a900-66c49ad82e62}, !- Handle
  {c424231e-8c6e-4d91-a8e6-d7be71953c65}, !- Source Object
  3,                                      !- Outlet Port
  {322239d7-788d-474b-9b07-754a24a6807e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220cfec1-eb96-4555-af00-81e2c8072482}, !- Handle
  {322239d7-788d-474b-9b07-754a24a6807e}, !- Source Object
  3,                                      !- Outlet Port
  {848193d0-4b87-4087-81f7-c2a12669cd33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d59817f-3761-4491-babf-52675b63b0aa}, !- Handle
  Node 21,                                !- Name
  {c780ccd1-4991-462c-9afc-a3f7215b617e}, !- Inlet Port
  {93510e0b-aced-4cd3-b397-b0a4942b6bc2}; !- Outlet Port

OS:Connection,
  {c780ccd1-4991-462c-9afc-a3f7215b617e}, !- Handle
  {848193d0-4b87-4087-81f7-c2a12669cd33}, !- Source Object
  2,                                      !- Outlet Port
  {2d59817f-3761-4491-babf-52675b63b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93510e0b-aced-4cd3-b397-b0a4942b6bc2}, !- Handle
  {2d59817f-3761-4491-babf-52675b63b0aa}, !- Source Object
  3,                                      !- Outlet Port
  {16ecbe99-c5fd-4bb1-b30d-fbb91c9ebbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2087f24e-df8d-4bbc-9600-6eced58add4b}, !- Handle
  {16ecbe99-c5fd-4bb1-b30d-fbb91c9ebbf3}, !- Source Object
  3,                                      !- Outlet Port
  {d087cbf4-3a23-488a-8ce0-282beda205d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a428b78a-b747-44e2-bfc0-0958ef888783}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {ce35404c-0049-4fd1-a430-be8d3ff83898}, !- Inlet Node Name
  {aa6e11ae-772c-40dd-a523-f06896185b43}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7007b2fd-be21-4ba1-810b-2ce56d9338a2}, !- Handle
  Node 22,                                !- Name
  {aa6e11ae-772c-40dd-a523-f06896185b43}, !- Inlet Port
  {84a48e09-54c4-4806-9611-9183a9cf6eac}; !- Outlet Port

OS:Connection,
  {ce35404c-0049-4fd1-a430-be8d3ff83898}, !- Handle
  {e771417a-08aa-4590-b0f1-6e4ff38903df}, !- Source Object
  3,                                      !- Outlet Port
  {a428b78a-b747-44e2-bfc0-0958ef888783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6e11ae-772c-40dd-a523-f06896185b43}, !- Handle
  {a428b78a-b747-44e2-bfc0-0958ef888783}, !- Source Object
  3,                                      !- Outlet Port
  {7007b2fd-be21-4ba1-810b-2ce56d9338a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84a48e09-54c4-4806-9611-9183a9cf6eac}, !- Handle
  {7007b2fd-be21-4ba1-810b-2ce56d9338a2}, !- Source Object
  3,                                      !- Outlet Port
  {cf19bbaf-aaa5-4f29-8594-9ba8143db200}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {83dedb56-3e40-4bc4-9705-b71f16a829af}, !- Handle
  dhw temp,                               !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {e7bfcd59-aa1a-4478-9052-f6ae8d03e727}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {83dedb56-3e40-4bc4-9705-b71f16a829af}, !- Schedule Name
  {d087cbf4-3a23-488a-8ce0-282beda205d3}; !- Setpoint Node or NodeList Name

OS:WaterHeater:Mixed,
  {23946dab-9e98-4ecd-af10-39ed4961f98f}, !- Handle
  water heater,                           !- Name
  0.179807059738568,                      !- Tank Volume {m3}
  {c73e265b-9b10-4c9d-ad48-4031ea1b9539}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14067.4113682667,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.77093924742052,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.10343325463076,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.10343325463076,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d026b80f-2322-4b8c-bcf7-796d92726c35}, !- Use Side Inlet Node Name
  {7cf66ead-199a-48ec-bc56-d774e2919e22}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4a023cc9-fae6-4f58-b6e5-4f008be54b56}, !- Handle
  {23946dab-9e98-4ecd-af10-39ed4961f98f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {c73e265b-9b10-4c9d-ad48-4031ea1b9539}, !- Handle
  water heater setpoint,                  !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:AdditionalProperties,
  {79d0f887-14ff-48ba-b812-0b345be98f61}, !- Handle
  {23946dab-9e98-4ecd-af10-39ed4961f98f}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {fab5c26f-325a-4c64-ac18-239259be8acf}, !- Handle
  Node 23,                                !- Name
  {1c769249-bd5d-4fcd-9541-1357ad0b9e91}, !- Inlet Port
  {d026b80f-2322-4b8c-bcf7-796d92726c35}; !- Outlet Port

OS:Connection,
  {1c769249-bd5d-4fcd-9541-1357ad0b9e91}, !- Handle
  {cf19bbaf-aaa5-4f29-8594-9ba8143db200}, !- Source Object
  4,                                      !- Outlet Port
  {fab5c26f-325a-4c64-ac18-239259be8acf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a1a8b96-dedd-465e-8e8f-5be24efac9c1}, !- Handle
  Node 24,                                !- Name
  {7cf66ead-199a-48ec-bc56-d774e2919e22}, !- Inlet Port
  {ad7f4802-52fa-4a37-a549-ba092f762d89}; !- Outlet Port

OS:Connection,
  {d026b80f-2322-4b8c-bcf7-796d92726c35}, !- Handle
  {fab5c26f-325a-4c64-ac18-239259be8acf}, !- Source Object
  3,                                      !- Outlet Port
  {23946dab-9e98-4ecd-af10-39ed4961f98f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7cf66ead-199a-48ec-bc56-d774e2919e22}, !- Handle
  {23946dab-9e98-4ecd-af10-39ed4961f98f}, !- Source Object
  32,                                     !- Outlet Port
  {8a1a8b96-dedd-465e-8e8f-5be24efac9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7f4802-52fa-4a37-a549-ba092f762d89}, !- Handle
  {8a1a8b96-dedd-465e-8e8f-5be24efac9c1}, !- Source Object
  3,                                      !- Outlet Port
  {848193d0-4b87-4087-81f7-c2a12669cd33}, !- Target Object
  4;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5de0e73e-d744-4ce3-93c2-a1670f4a7841}, !- Handle
  water heater EC adjustment,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:OtherEquipment,
  {c22b0c8f-a2c8-488f-9809-3abc8a6491d6}, !- Handle
  water heater EC adjustment,             !- Name
  {5de0e73e-d744-4ce3-93c2-a1670f4a7841}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater EC adjustment;             !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ced8a809-1119-490b-94af-43a8c197a594}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5f66a4b7-1636-4b02-91e0-073ab400a2fb}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2ef535a-90a2-48b9-962b-b240ad3e638c}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0e638717-92cf-436f-a2e3-b4901f2b07ef}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {c22b0c8f-a2c8-488f-9809-3abc8a6491d6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a35eed0d-88ad-40d8-840f-8329cd05b357}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * dhw_e_cons, !- Program Line 2
  Set ec_adj_energy = water_heater_ec_adj_act * 3600 * SystemTimeStep; !- Program Line 3

OS:EnergyManagementSystem:ProgramCallingManager,
  {4328f209-e38c-4aae-a96f-857206c89871}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {a35eed0d-88ad-40d8-840f-8329cd05b357}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {dac9660a-cdd0-442a-a51f-60a1062bb36e}, !- Handle
  water heater EC adjustment outvar,      !- Name
  ec_adj_energy,                          !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {a35eed0d-88ad-40d8-840f-8329cd05b357}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:AdditionalProperties,
  {5c8b44bd-1d93-4188-b5e9-0988088dc110}, !- Handle
  {dac9660a-cdd0-442a-a51f-60a1062bb36e}, !- Object Name
  FuelType,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  NaturalGas,                             !- Feature Value 1
  HPXML_ID,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  WaterHeatingSystem1;                    !- Feature Value 2

OS:WaterUse:Connections,
  {1b0c2185-0123-433d-b111-8f63682e83ba}, !- Handle
  Water Use Connections 1,                !- Name
  {af2408df-0d25-4701-a9b1-5de944ae74fa}, !- Inlet Node Name
  {1e4ea387-9324-4bf1-9e72-616bd852427b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {696d351d-3b51-4415-bc9c-aa9558b1e788}, !- Water Use Equipment Name 1
  {dac37b09-4ff2-42ee-a157-4b7d51b32d0f}, !- Water Use Equipment Name 2
  {cf01fd43-07d4-4d3f-af25-1dea0880f5dd}; !- Water Use Equipment Name 3

OS:AdditionalProperties,
  {07ef2847-1490-4d21-a337-cfc84ad40eb8}, !- Handle
  {1b0c2185-0123-433d-b111-8f63682e83ba}, !- Object Name
  HPXML_ID,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WaterHeatingSystem1;                    !- Feature Value 1

OS:Node,
  {c1aed257-902a-42db-8e32-60efaafb418c}, !- Handle
  Node 25,                                !- Name
  {1e4ea387-9324-4bf1-9e72-616bd852427b}, !- Inlet Port
  {f086a6d0-9c52-441c-9174-1d7814f156ba}; !- Outlet Port

OS:Connection,
  {af2408df-0d25-4701-a9b1-5de944ae74fa}, !- Handle
  {ca79f909-9728-4bc8-87df-afbd59705eae}, !- Source Object
  3,                                      !- Outlet Port
  {1b0c2185-0123-433d-b111-8f63682e83ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e4ea387-9324-4bf1-9e72-616bd852427b}, !- Handle
  {1b0c2185-0123-433d-b111-8f63682e83ba}, !- Source Object
  3,                                      !- Outlet Port
  {c1aed257-902a-42db-8e32-60efaafb418c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f086a6d0-9c52-441c-9174-1d7814f156ba}, !- Handle
  {c1aed257-902a-42db-8e32-60efaafb418c}, !- Source Object
  3,                                      !- Outlet Port
  {08ab058b-fff7-4d0b-9211-a58be7cde719}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {101b3523-44c3-4173-97dd-c4dede7da5d9}, !- Handle
  clothes_washer,                         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {f5f9be05-0662-4d62-9aac-ddd98def407e}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  392.924423863055,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:ElectricEquipment,
  {6d6e5784-b600-4a67-acc4-7c7f17024f9c}, !- Handle
  clothes washer,                         !- Name
  {f5f9be05-0662-4d62-9aac-ddd98def407e}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {101b3523-44c3-4173-97dd-c4dede7da5d9}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:Schedule:File,
  {29c5667a-f638-4eb4-9bb7-bf2ac2254afc}, !- Handle
  clothes_dryer,                          !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {b86c8322-700b-4920-a06d-b858cccc6394}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  288.295242039586,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {444c999e-06c1-4263-b995-39dd4559533f}, !- Handle
  clothes dryer,                          !- Name
  {b86c8322-700b-4920-a06d-b858cccc6394}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {29c5667a-f638-4eb4-9bb7-bf2ac2254afc}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d8f4843f-c4fb-4b94-a21d-c7ff6d3d4b92}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3830.04922919385,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:OtherEquipment,
  {029802bf-9d80-4e35-b28d-45d0616ee02e}, !- Handle
  clothes dryer 1,                        !- Name
  {d8f4843f-c4fb-4b94-a21d-c7ff6d3d4b92}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {29c5667a-f638-4eb4-9bb7-bf2ac2254afc}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:Ruleset,
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Handle
  fridge,                                 !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {347861b8-b850-4c70-a4fd-a0591262a33f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {347861b8-b850-4c70-a4fd-a0591262a33f}, !- Handle
  fridge default day,                     !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {617b810d-d02c-4a67-bfa2-761b612b3a79}, !- Handle
  fridge allday ruleset1,                 !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {898eb1d7-af58-4601-b63a-3045ec36f5ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {898eb1d7-af58-4601-b63a-3045ec36f5ec}, !- Handle
  fridge allday1,                         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ee1cfb45-6497-4dad-bab6-a3aeac2005fc}, !- Handle
  fridge allday ruleset2,                 !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3a3e2b49-3a41-4091-939d-20477b0229ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a3e2b49-3a41-4091-939d-20477b0229ee}, !- Handle
  fridge allday2,                         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {402eb990-f619-4b94-9ac4-6b7bb364fb5e}, !- Handle
  fridge allday ruleset3,                 !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9fa26960-abe9-477a-86ec-de1dc2e1f91b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fa26960-abe9-477a-86ec-de1dc2e1f91b}, !- Handle
  fridge allday3,                         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c97ef9f0-c6bc-4cb3-a120-603acf317563}, !- Handle
  fridge allday ruleset6,                 !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0768b922-e35f-4b67-900a-4d8faf21e507}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0768b922-e35f-4b67-900a-4d8faf21e507}, !- Handle
  fridge allday6,                         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {46f90a34-b592-49a4-93c1-2445d0201e33}, !- Handle
  fridge allday ruleset10,                !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0d0c91a2-1476-4a1a-9e3d-6acd36ed9f75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d0c91a2-1476-4a1a-9e3d-6acd36ed9f75}, !- Handle
  fridge allday10,                        !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.67956204379562,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.66257299270073,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.645583941605839,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.628594890510949,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.611605839416058,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.645583941605839,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.67956204379562,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.696551094890511,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67956204379562,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.713540145985401,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.696551094890511,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.747518248175182,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.815474452554744,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.849452554744526,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.815474452554744,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.798485401459854,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.781496350364963,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747518248175182,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.696551094890511;                      !- Value Until Time 19

OS:Schedule:Rule,
  {43d2f255-6543-43a7-96c2-e979a7d58c53}, !- Handle
  fridge allday ruleset11,                !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7da1771-39a6-4c10-85e8-af144ab8ee37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7da1771-39a6-4c10-85e8-af144ab8ee37}, !- Handle
  fridge allday11,                        !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.675182481751825,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.658302919708029,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.641423357664234,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.624543795620438,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.607664233576642,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.641423357664234,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.675182481751825,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.69206204379562,                       !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.675182481751825,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.708941605839416,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.69206204379562,                       !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742700729927007,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.81021897810219,                       !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.843978102189781,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.81021897810219,                       !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.793339416058394,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.776459854014598,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.742700729927007,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.69206204379562;                       !- Value Until Time 19

OS:Schedule:Rule,
  {9a059898-70ab-4a49-98ca-8449f83265b9}, !- Handle
  fridge allday ruleset12,                !- Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {390276ee-6f67-4e05-b378-1807e239c752}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {390276ee-6f67-4e05-b378-1807e239c752}, !- Handle
  fridge allday12,                        !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:ElectricEquipment:Definition,
  {993d327b-af78-46de-90e7-d3abe884e071}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  65.0889336192958,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f28ff7b-8b5a-4420-8e7c-64e01a99fd5f}, !- Handle
  fridge,                                 !- Name
  {993d327b-af78-46de-90e7-d3abe884e071}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {58cc97bb-fee1-4716-a1c6-872d15ab6677}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:Schedule:File,
  {a27185e8-bbe5-4145-8fc9-94aa143d44fa}, !- Handle
  cooking_range,                          !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  4,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {0455091d-12fc-4d4f-9aba-ef1eb2705886}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  67.1987302521871,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {ffc66117-0d69-4acd-83be-61f85d0cf393}, !- Handle
  cooking range,                          !- Name
  {0455091d-12fc-4d4f-9aba-ef1eb2705886}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {a27185e8-bbe5-4145-8fc9-94aa143d44fa}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ab2355be-9f94-40b9-bfa3-9ef706274d2c}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1969.4003789223,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:OtherEquipment,
  {981e75bd-4f27-47ce-aa20-810026dc4f7a}, !- Handle
  cooking range 1,                        !- Name
  {ab2355be-9f94-40b9-bfa3-9ef706274d2c}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {a27185e8-bbe5-4145-8fc9-94aa143d44fa}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {13367782-bc46-4919-a35f-ae7c6d1866d4}, !- Handle
  mains temperature schedule,             !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  13.0505555555556,                       !- Value 1
  12.99,                                  !- Value 2
  12.9311111111111,                       !- Value 3
  12.8738888888889,                       !- Value 4
  12.8183333333333,                       !- Value 5
  12.7644444444444,                       !- Value 6
  12.7122222222222,                       !- Value 7
  12.6616666666667,                       !- Value 8
  12.6127777777778,                       !- Value 9
  12.5661111111111,                       !- Value 10
  12.5205555555556,                       !- Value 11
  12.4772222222222,                       !- Value 12
  12.4355555555556,                       !- Value 13
  12.3955555555556,                       !- Value 14
  12.3572222222222,                       !- Value 15
  12.3211111111111,                       !- Value 16
  12.2866666666667,                       !- Value 17
  12.2538888888889,                       !- Value 18
  12.2227777777778,                       !- Value 19
  12.1938888888889,                       !- Value 20
  12.1666666666667,                       !- Value 21
  12.1416666666667,                       !- Value 22
  12.1183333333333,                       !- Value 23
  12.0966666666667,                       !- Value 24
  12.0772222222222,                       !- Value 25
  12.0594444444444,                       !- Value 26
  12.0438888888889,                       !- Value 27
  12.03,                                  !- Value 28
  12.0177777777778,                       !- Value 29
  12.0077777777778,                       !- Value 30
  12,                                     !- Value 31
  11.9933333333333,                       !- Value 32
  11.9894444444444,                       !- Value 33
  11.9872222222222,                       !- Value 34
  11.9866666666667,                       !- Value 35
  11.9877777777778,                       !- Value 36
  11.9916666666667,                       !- Value 37
  11.9966666666667,                       !- Value 38
  12.0038888888889,                       !- Value 39
  12.0133333333333,                       !- Value 40
  12.0244444444444,                       !- Value 41
  12.0372222222222,                       !- Value 42
  12.0522222222222,                       !- Value 43
  12.0688888888889,                       !- Value 44
  12.0877777777778,                       !- Value 45
  12.1083333333333,                       !- Value 46
  12.1311111111111,                       !- Value 47
  12.155,                                 !- Value 48
  12.1816666666667,                       !- Value 49
  12.2094444444444,                       !- Value 50
  12.2394444444444,                       !- Value 51
  12.2716666666667,                       !- Value 52
  12.305,                                 !- Value 53
  12.3405555555556,                       !- Value 54
  12.3777777777778,                       !- Value 55
  12.4172222222222,                       !- Value 56
  12.4577777777778,                       !- Value 57
  12.5005555555556,                       !- Value 58
  12.545,                                 !- Value 59
  12.5916666666667,                       !- Value 60
  12.6394444444444,                       !- Value 61
  12.6894444444444,                       !- Value 62
  12.7405555555556,                       !- Value 63
  12.7938888888889,                       !- Value 64
  12.8483333333333,                       !- Value 65
  12.905,                                 !- Value 66
  12.9633333333333,                       !- Value 67
  13.0227777777778,                       !- Value 68
  13.0844444444444,                       !- Value 69
  13.1472222222222,                       !- Value 70
  13.2122222222222,                       !- Value 71
  13.2783333333333,                       !- Value 72
  13.3455555555556,                       !- Value 73
  13.415,                                 !- Value 74
  13.4855555555556,                       !- Value 75
  13.5577777777778,                       !- Value 76
  13.6316666666667,                       !- Value 77
  13.7066666666667,                       !- Value 78
  13.7833333333333,                       !- Value 79
  13.8611111111111,                       !- Value 80
  13.9405555555556,                       !- Value 81
  14.0211111111111,                       !- Value 82
  14.1027777777778,                       !- Value 83
  14.1861111111111,                       !- Value 84
  14.2705555555556,                       !- Value 85
  14.3561111111111,                       !- Value 86
  14.4433333333333,                       !- Value 87
  14.5316666666667,                       !- Value 88
  14.6205555555556,                       !- Value 89
  14.7111111111111,                       !- Value 90
  14.8027777777778,                       !- Value 91
  14.8955555555556,                       !- Value 92
  14.9894444444444,                       !- Value 93
  15.0838888888889,                       !- Value 94
  15.18,                                  !- Value 95
  15.2766666666667,                       !- Value 96
  15.3744444444444,                       !- Value 97
  15.4733333333333,                       !- Value 98
  15.5727777777778,                       !- Value 99
  15.6727777777778,                       !- Value 100
  15.7744444444444,                       !- Value 101
  15.8761111111111,                       !- Value 102
  15.9788888888889,                       !- Value 103
  16.0827777777778,                       !- Value 104
  16.1866666666667,                       !- Value 105
  16.2916666666667,                       !- Value 106
  16.3972222222222,                       !- Value 107
  16.5038888888889,                       !- Value 108
  16.6105555555556,                       !- Value 109
  16.7177777777778,                       !- Value 110
  16.8255555555556,                       !- Value 111
  16.9338888888889,                       !- Value 112
  17.0427777777778,                       !- Value 113
  17.1522222222222,                       !- Value 114
  17.2616666666667,                       !- Value 115
  17.3716666666667,                       !- Value 116
  17.4822222222222,                       !- Value 117
  17.5927777777778,                       !- Value 118
  17.7038888888889,                       !- Value 119
  17.815,                                 !- Value 120
  17.9261111111111,                       !- Value 121
  18.0377777777778,                       !- Value 122
  18.1494444444444,                       !- Value 123
  18.2611111111111,                       !- Value 124
  18.3727777777778,                       !- Value 125
  18.4844444444444,                       !- Value 126
  18.5966666666667,                       !- Value 127
  18.7083333333333,                       !- Value 128
  18.82,                                  !- Value 129
  18.9316666666667,                       !- Value 130
  19.0433333333333,                       !- Value 131
  19.1544444444444,                       !- Value 132
  19.2655555555556,                       !- Value 133
  19.3766666666667,                       !- Value 134
  19.4872222222222,                       !- Value 135
  19.5977777777778,                       !- Value 136
  19.7077777777778,                       !- Value 137
  19.8172222222222,                       !- Value 138
  19.9266666666667,                       !- Value 139
  20.0355555555556,                       !- Value 140
  20.1438888888889,                       !- Value 141
  20.2516666666667,                       !- Value 142
  20.3588888888889,                       !- Value 143
  20.4655555555556,                       !- Value 144
  20.5716666666667,                       !- Value 145
  20.6777777777778,                       !- Value 146
  20.7822222222222,                       !- Value 147
  20.8866666666667,                       !- Value 148
  20.9905555555556,                       !- Value 149
  21.0933333333333,                       !- Value 150
  21.195,                                 !- Value 151
  21.2966666666667,                       !- Value 152
  21.3966666666667,                       !- Value 153
  21.4961111111111,                       !- Value 154
  21.595,                                 !- Value 155
  21.6927777777778,                       !- Value 156
  21.7894444444444,                       !- Value 157
  21.8855555555556,                       !- Value 158
  21.98,                                  !- Value 159
  22.0738888888889,                       !- Value 160
  22.1666666666667,                       !- Value 161
  22.2583333333333,                       !- Value 162
  22.3488888888889,                       !- Value 163
  22.4383333333333,                       !- Value 164
  22.5261111111111,                       !- Value 165
  22.6133333333333,                       !- Value 166
  22.6988888888889,                       !- Value 167
  22.7833333333333,                       !- Value 168
  22.8666666666667,                       !- Value 169
  22.9488888888889,                       !- Value 170
  23.0294444444444,                       !- Value 171
  23.1083333333333,                       !- Value 172
  23.1866666666667,                       !- Value 173
  23.2627777777778,                       !- Value 174
  23.3383333333333,                       !- Value 175
  23.4116666666667,                       !- Value 176
  23.4838888888889,                       !- Value 177
  23.5544444444444,                       !- Value 178
  23.6238888888889,                       !- Value 179
  23.6916666666667,                       !- Value 180
  23.7577777777778,                       !- Value 181
  23.8222222222222,                       !- Value 182
  23.8855555555556,                       !- Value 183
  23.9466666666667,                       !- Value 184
  24.0066666666667,                       !- Value 185
  24.065,                                 !- Value 186
  24.1211111111111,                       !- Value 187
  24.1761111111111,                       !- Value 188
  24.2294444444444,                       !- Value 189
  24.2805555555556,                       !- Value 190
  24.3305555555556,                       !- Value 191
  24.3783333333333,                       !- Value 192
  24.425,                                 !- Value 193
  24.4694444444444,                       !- Value 194
  24.5122222222222,                       !- Value 195
  24.5527777777778,                       !- Value 196
  24.5922222222222,                       !- Value 197
  24.6294444444444,                       !- Value 198
  24.665,                                 !- Value 199
  24.6988888888889,                       !- Value 200
  24.7305555555556,                       !- Value 201
  24.7605555555556,                       !- Value 202
  24.7888888888889,                       !- Value 203
  24.815,                                 !- Value 204
  24.8394444444444,                       !- Value 205
  24.8616666666667,                       !- Value 206
  24.8822222222222,                       !- Value 207
  24.9011111111111,                       !- Value 208
  24.9177777777778,                       !- Value 209
  24.9327777777778,                       !- Value 210
  24.9461111111111,                       !- Value 211
  24.9572222222222,                       !- Value 212
  24.9661111111111,                       !- Value 213
  24.9733333333333,                       !- Value 214
  24.9788888888889,                       !- Value 215
  24.9822222222222,                       !- Value 216
  24.9838888888889,                       !- Value 217
  24.9833333333333,                       !- Value 218
  24.9811111111111,                       !- Value 219
  24.9766666666667,                       !- Value 220
  24.9705555555556,                       !- Value 221
  24.9627777777778,                       !- Value 222
  24.9522222222222,                       !- Value 223
  24.9405555555556,                       !- Value 224
  24.9266666666667,                       !- Value 225
  24.9111111111111,                       !- Value 226
  24.8933333333333,                       !- Value 227
  24.8738888888889,                       !- Value 228
  24.8522222222222,                       !- Value 229
  24.8288888888889,                       !- Value 230
  24.8038888888889,                       !- Value 231
  24.7766666666667,                       !- Value 232
  24.7477777777778,                       !- Value 233
  24.7166666666667,                       !- Value 234
  24.6844444444444,                       !- Value 235
  24.6494444444444,                       !- Value 236
  24.6133333333333,                       !- Value 237
  24.575,                                 !- Value 238
  24.5355555555556,                       !- Value 239
  24.4933333333333,                       !- Value 240
  24.45,                                  !- Value 241
  24.405,                                 !- Value 242
  24.3577777777778,                       !- Value 243
  24.3088888888889,                       !- Value 244
  24.2583333333333,                       !- Value 245
  24.2061111111111,                       !- Value 246
  24.1522222222222,                       !- Value 247
  24.0966666666667,                       !- Value 248
  24.0394444444444,                       !- Value 249
  23.9805555555556,                       !- Value 250
  23.92,                                  !- Value 251
  23.8583333333333,                       !- Value 252
  23.7944444444444,                       !- Value 253
  23.7294444444444,                       !- Value 254
  23.6622222222222,                       !- Value 255
  23.5938888888889,                       !- Value 256
  23.5238888888889,                       !- Value 257
  23.4527777777778,                       !- Value 258
  23.38,                                  !- Value 259
  23.3055555555556,                       !- Value 260
  23.23,                                  !- Value 261
  23.1527777777778,                       !- Value 262
  23.0744444444444,                       !- Value 263
  22.9944444444444,                       !- Value 264
  22.9133333333333,                       !- Value 265
  22.8305555555556,                       !- Value 266
  22.7466666666667,                       !- Value 267
  22.6616666666667,                       !- Value 268
  22.5755555555556,                       !- Value 269
  22.4877777777778,                       !- Value 270
  22.3994444444444,                       !- Value 271
  22.3094444444444,                       !- Value 272
  22.2183333333333,                       !- Value 273
  22.1266666666667,                       !- Value 274
  22.0333333333333,                       !- Value 275
  21.9388888888889,                       !- Value 276
  21.8438888888889,                       !- Value 277
  21.7477777777778,                       !- Value 278
  21.6505555555556,                       !- Value 279
  21.5522222222222,                       !- Value 280
  21.4533333333333,                       !- Value 281
  21.3533333333333,                       !- Value 282
  21.2522222222222,                       !- Value 283
  21.1511111111111,                       !- Value 284
  21.0483333333333,                       !- Value 285
  20.9455555555556,                       !- Value 286
  20.8416666666667,                       !- Value 287
  20.7366666666667,                       !- Value 288
  20.6316666666667,                       !- Value 289
  20.5255555555556,                       !- Value 290
  20.4194444444444,                       !- Value 291
  20.3122222222222,                       !- Value 292
  20.2044444444444,                       !- Value 293
  20.0966666666667,                       !- Value 294
  19.9877777777778,                       !- Value 295
  19.8788888888889,                       !- Value 296
  19.7694444444444,                       !- Value 297
  19.66,                                  !- Value 298
  19.5494444444444,                       !- Value 299
  19.4388888888889,                       !- Value 300
  19.3283333333333,                       !- Value 301
  19.2172222222222,                       !- Value 302
  19.1061111111111,                       !- Value 303
  18.9944444444444,                       !- Value 304
  18.8833333333333,                       !- Value 305
  18.7716666666667,                       !- Value 306
  18.6594444444444,                       !- Value 307
  18.5477777777778,                       !- Value 308
  18.4361111111111,                       !- Value 309
  18.3244444444444,                       !- Value 310
  18.2122222222222,                       !- Value 311
  18.1005555555556,                       !- Value 312
  17.9888888888889,                       !- Value 313
  17.8777777777778,                       !- Value 314
  17.7666666666667,                       !- Value 315
  17.6555555555556,                       !- Value 316
  17.5444444444444,                       !- Value 317
  17.4338888888889,                       !- Value 318
  17.3238888888889,                       !- Value 319
  17.2138888888889,                       !- Value 320
  17.1044444444444,                       !- Value 321
  16.9955555555556,                       !- Value 322
  16.8866666666667,                       !- Value 323
  16.7788888888889,                       !- Value 324
  16.6711111111111,                       !- Value 325
  16.5638888888889,                       !- Value 326
  16.4572222222222,                       !- Value 327
  16.3516666666667,                       !- Value 328
  16.2461111111111,                       !- Value 329
  16.1416666666667,                       !- Value 330
  16.0377777777778,                       !- Value 331
  15.9344444444444,                       !- Value 332
  15.8316666666667,                       !- Value 333
  15.73,                                  !- Value 334
  15.6294444444444,                       !- Value 335
  15.5294444444444,                       !- Value 336
  15.43,                                  !- Value 337
  15.3316666666667,                       !- Value 338
  15.2344444444444,                       !- Value 339
  15.1383333333333,                       !- Value 340
  15.0427777777778,                       !- Value 341
  14.9483333333333,                       !- Value 342
  14.855,                                 !- Value 343
  14.7627777777778,                       !- Value 344
  14.6716666666667,                       !- Value 345
  14.5816666666667,                       !- Value 346
  14.4927777777778,                       !- Value 347
  14.4055555555556,                       !- Value 348
  14.3188888888889,                       !- Value 349
  14.2338888888889,                       !- Value 350
  14.1494444444444,                       !- Value 351
  14.0672222222222,                       !- Value 352
  13.9855555555556,                       !- Value 353
  13.9055555555556,                       !- Value 354
  13.8272222222222,                       !- Value 355
  13.7494444444444,                       !- Value 356
  13.6738888888889,                       !- Value 357
  13.5994444444444,                       !- Value 358
  13.5261111111111,                       !- Value 359
  13.455,                                 !- Value 360
  13.385,                                 !- Value 361
  13.3161111111111,                       !- Value 362
  13.2494444444444,                       !- Value 363
  13.1838888888889,                       !- Value 364
  13.12;                                  !- Value 365

OS:Site:WaterMainsTemperature,
  {bba57d4a-dba0-4d2c-a65f-16f05f192b57}, !- Handle
  Schedule,                               !- Calculation Method
  {13367782-bc46-4919-a35f-ae7c6d1866d4}; !- Temperature Schedule Name

OS:Schedule:Constant,
  {12a7e3c7-15ff-479e-9550-ff425bb32e35}, !- Handle
  mixed water temperature schedule,       !- Name
  {66dda078-fc2b-4618-bc41-950655f8e14d}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Schedule:File,
  {8e9126c3-272a-48fd-bc12-fd75ac6d678b}, !- Handle
  hot_water_fixtures,                     !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {b10c6665-38a3-49ed-90c8-1bb101a9b6b9}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  1.63875079723765e-05,                   !- Peak Flow Rate {m3/s}
  {12a7e3c7-15ff-479e-9550-ff425bb32e35}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {696d351d-3b51-4415-bc9c-aa9558b1e788}, !- Handle
  dhw fixtures,                           !- Name
  {b10c6665-38a3-49ed-90c8-1bb101a9b6b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8e9126c3-272a-48fd-bc12-fd75ac6d678b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {fde45342-72cb-4b64-8cac-ca8a8ea7491b}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  6.29438696287472e-06,                   !- Peak Flow Rate {m3/s}
  {12a7e3c7-15ff-479e-9550-ff425bb32e35}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {dac37b09-4ff2-42ee-a157-4b7d51b32d0f}, !- Handle
  dhw distribution waste,                 !- Name
  {fde45342-72cb-4b64-8cac-ca8a8ea7491b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8e9126c3-272a-48fd-bc12-fd75ac6d678b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:File,
  {ae33905c-2b16-426e-ac39-e18925c15366}, !- Handle
  hot_water_clothes_washer,               !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {70392653-15ff-4eb1-a94f-38b1d95e9f98}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  1.31329007181239e-06;                   !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {cf01fd43-07d4-4d3f-af25-1dea0880f5dd}, !- Handle
  clothes washer,                         !- Name
  {70392653-15ff-4eb1-a94f-38b1d95e9f98}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ae33905c-2b16-426e-ac39-e18925c15366}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {e1356a24-df89-44e1-8cb7-1ce32cad720c}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -272.176193784054,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c3e783ed-f8e0-4b57-be30-a9658720500e}, !- Handle
  water sensible,                         !- Name
  {e1356a24-df89-44e1-8cb7-1ce32cad720c}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {8e9126c3-272a-48fd-bc12-fd75ac6d678b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0e4569d0-40d1-4af9-9762-dfbd672c7363}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  276.168998582843,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {e00ac11c-4181-4726-bbfd-e76d5af45fa2}, !- Handle
  water latent,                           !- Name
  {0e4569d0-40d1-4af9-9762-dfbd672c7363}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {8e9126c3-272a-48fd-bc12-fd75ac6d678b}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:Schedule:File,
  {d41abab3-4ecc-426e-a294-7049b59039c3}, !- Handle
  plug_loads_other,                       !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment:Definition,
  {ef9f6cf9-45cc-48f7-be13-6311ea135ad0}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  596.314442064015,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.021,                                  !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.0489999999999999;                     !- Fraction Lost

OS:ElectricEquipment,
  {e8033a10-43cb-47ac-931f-9e019c537f62}, !- Handle
  misc plug loads,                        !- Name
  {ef9f6cf9-45cc-48f7-be13-6311ea135ad0}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d41abab3-4ecc-426e-a294-7049b59039c3}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:Schedule:File,
  {1ee1e938-ec44-44d8-8071-160e4afebb99}, !- Handle
  lighting_interior,                      !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {b6866c4c-0f87-4f61-81cc-9aaa5dad4a11}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1606.25858933791,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {079f7323-aa0f-4b36-a565-0010dbcaa05b}, !- Handle
  interior lighting,                      !- Name
  {b6866c4c-0f87-4f61-81cc-9aaa5dad4a11}, !- Lights Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {1ee1e938-ec44-44d8-8071-160e4afebb99}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Schedule:File,
  {acd44ebe-7ad4-451a-a69c-69eb305e3f71}, !- Handle
  lighting_garage,                        !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {a109b2e8-7f73-44de-869f-35fffd95cba8}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights:Definition,
  {82db6834-fb99-41b6-b9d0-5f5512b80742}, !- Handle
  garage lighting,                        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  48.2441772896325,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ee481720-665e-4e16-9dbc-06f5cc323516}, !- Handle
  garage lighting,                        !- Name
  {82db6834-fb99-41b6-b9d0-5f5512b80742}, !- Lights Definition Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space or SpaceType Name
  {acd44ebe-7ad4-451a-a69c-69eb305e3f71}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  garage lighting;                        !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Handle
  exterior lighting schedule,             !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {9cf1de01-1130-4774-9246-566ab6f17382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cf1de01-1130-4774-9246-566ab6f17382}, !- Handle
  exterior lighting schedule default day, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93663a25-03ca-4f9a-a550-60539fe7863d}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {80b6afee-68d8-4772-8c45-cf0d2fe739d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b6afee-68d8-4772-8c45-cf0d2fe739d9}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {2f5ae73d-4620-459f-92e3-974d9b99d5cf}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {36cf534a-7fd6-4edb-a285-66ca46af567c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36cf534a-7fd6-4edb-a285-66ca46af567c}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {11a80725-e20a-4ad0-b4e2-7347df1faf06}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {612d9155-1316-45e8-af16-d2569758f4d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {612d9155-1316-45e8-af16-d2569758f4d4}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {71a5f4fd-241d-42dc-811a-d0876d14640b}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {9b5de197-1385-44aa-ad09-b78c7a1de39d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9b5de197-1385-44aa-ad09-b78c7a1de39d}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {42df5d87-ef3e-423f-9c5f-75318ded1a21}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {10a457d2-273d-4606-9be3-678b374a685c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {10a457d2-273d-4606-9be3-678b374a685c}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7bfc2b5f-3cac-4553-8bc2-90237382a240}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {7acc70b0-9bf4-4dc6-9ca3-9127784513c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7acc70b0-9bf4-4dc6-9ca3-9127784513c4}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {9da776fe-7370-44a1-bffd-027b11d18c87}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {aada6600-33f2-47f9-9c06-5dc0237d2539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aada6600-33f2-47f9-9c06-5dc0237d2539}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d8e20952-e7c8-4288-96ba-5ff06b1b369f}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {b42e1c3e-ae63-4ca0-95a0-02e90a439799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b42e1c3e-ae63-4ca0-95a0-02e90a439799}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {385b965f-86a0-44c9-a63a-4c2381797f84}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {18a9370b-d840-458c-aeaf-4cd57dc7bae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18a9370b-d840-458c-aeaf-4cd57dc7bae2}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4f37e0d3-74fb-4e47-99f4-4dd7677cc5d2}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {3d7807d3-15d5-465d-87ec-053109b50e3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d7807d3-15d5-465d-87ec-053109b50e3d}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {06687808-a223-4ca7-9c8e-cda18ea2cfd5}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a7a43279-a0ef-405e-a39a-a85706498e25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7a43279-a0ef-405e-a39a-a85706498e25}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ec7ef297-a67e-49d2-9978-c4ea24f018fe}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1cda66ff-4ae5-4c76-8b5f-f8f61a9c5c5b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1cda66ff-4ae5-4c76-8b5f-f8f61a9c5c5b}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e999ba87-a7f1-4f47-91a5-1665cb521ddf}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {07351352-1053-4bc8-b53c-c7e4367937f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07351352-1053-4bc8-b53c-c7e4367937f3}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {7508af4c-c456-47d6-b13c-f010c8a4bfb1}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {40a3bbc5-b30a-400c-8d72-a4b5ddbee137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40a3bbc5-b30a-400c-8d72-a4b5ddbee137}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {3f4bd51f-35dc-457e-967a-682842cbbe87}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {394cb098-cbc8-47e5-9b1c-58f1280fea9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {394cb098-cbc8-47e5-9b1c-58f1280fea9a}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {0aac4fc4-2b50-4e4a-bb75-7b02fbc42aac}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1aadfa69-3f17-4fb0-9e49-901a97ec9d87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1aadfa69-3f17-4fb0-9e49-901a97ec9d87}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {e79af527-bfea-4dfa-ad42-5778bea8a9a5}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {136319a2-b892-48e6-a02f-0b76c3679edd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {136319a2-b892-48e6-a02f-0b76c3679edd}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {b2084c63-ee49-487c-b72f-b00f3dac511d}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1d5d76bd-d097-49b3-a278-6cefb3fbf572}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d5d76bd-d097-49b3-a278-6cefb3fbf572}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {83116238-5c29-4ade-baef-2bc67a7a48fa}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c1fc7049-c0e7-4971-a6ee-7ae3c61f1e2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1fc7049-c0e7-4971-a6ee-7ae3c61f1e2e}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a29c1a7b-5b34-415e-9f25-e21e5865806e}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f7339564-0316-451e-b761-7ec3e84c41a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7339564-0316-451e-b761-7ec3e84c41a2}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {275cc9c2-2527-4f64-9984-ef42dbe89718}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17172d58-50b1-479e-ad9b-4ccd58675c5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17172d58-50b1-479e-ad9b-4ccd58675c5a}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {cf50039d-d1b0-42fe-bf7e-fda5315f5708}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e211c7aa-18e8-4aa7-b70d-6aa0628cbf0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e211c7aa-18e8-4aa7-b70d-6aa0628cbf0c}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Exterior:Lights:Definition,
  {3a57a27d-d050-443d-9f92-016b643f9287}, !- Handle
  exterior lighting,                      !- Name
  95.9975276032933;                       !- Design Level {W}

OS:Exterior:Lights,
  {c8f8b21d-1349-49ae-814e-e0bf057769f6}, !- Handle
  exterior lighting,                      !- Name
  {3a57a27d-d050-443d-9f92-016b643f9287}, !- Exterior Lights Definition Name
  {4273f772-661a-4e7d-a0b7-bf71f1954a1c}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {72b7989f-3782-4c56-9e73-43f724b68377}, !- Handle
  cooling season schedule,                !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {d3ccee8a-de73-4720-b588-2b1546809a5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ccee8a-de73-4720-b588-2b1546809a5e}, !- Handle
  cooling season schedule default day,    !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {439cb5f2-4471-474b-96dd-7bb10dac8889}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {72b7989f-3782-4c56-9e73-43f724b68377}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f5c54c6-63ed-4bbc-8ec4-7deb1acc00f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f5c54c6-63ed-4bbc-8ec4-7deb1acc00f9}, !- Handle
  cooling season schedule allday1,        !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ab9ad74-ca8f-49f7-8af4-1c332ba78f51}, !- Handle
  cooling season schedule allday ruleset4, !- Name
  {72b7989f-3782-4c56-9e73-43f724b68377}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {238e4ee8-8951-46af-a253-e08bc9eeb607}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {238e4ee8-8951-46af-a253-e08bc9eeb607}, !- Handle
  cooling season schedule allday4,        !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b6f220b-4827-4ce7-80b1-435cbcf1daf0}, !- Handle
  cooling season schedule allday ruleset11, !- Name
  {72b7989f-3782-4c56-9e73-43f724b68377}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {caeae306-2ded-477e-a475-338a53692d6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caeae306-2ded-477e-a475-338a53692d6b}, !- Handle
  cooling season schedule allday11,       !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {03af5209-a555-403c-877f-90dc5ded1d56}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d827bcef-f390-4969-a352-4bcac7a62544}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bfd618db-bd64-4357-a568-2340cd5fb371}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f844f20-f017-47ea-8ffc-83fee0d3c8ed}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {530553a3-04a3-44a0-9ac3-2fbe2e0f6471}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5fe9dc66-27d6-4527-abde-865f38d0d55f}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1f202eaf-d2fd-4713-a4e5-826d7ab1ee27}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {135610d6-b573-4f79-8ada-f9bfbdfebc70}, !- Handle
  central_ac_airloop_Fan_RTF;             !- Name

OS:EnergyManagementSystem:InternalVariable,
  {c398e8f8-4edd-4fe4-b9c1-96e84a332022}, !- Handle
  central_ac_airloop_max_sup_fan_mfr,     !- Name
  central ac supply fan,                  !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {2aa8e985-8bbd-46ca-993e-c8a8460ae7bc}, !- Handle
  central_ac_airloop_Fan_RTF_s,           !- Name
  central ac supply fan,                  !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:ThermalZone,
  {94160817-eec0-4336-8352-716d1c5c1b87}, !- Handle
  central ac airloop ret air zone,        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e5e9a8e-1499-4e26-931c-b1961654e771}, !- Zone Air Inlet Port List
  {9f55bb08-7396-457d-adbd-d383ae369870}, !- Zone Air Exhaust Port List
  {c7aa2cdc-57a8-4c65-96cc-e5cef2808b37}, !- Zone Air Node Name
  {66467312-82ba-4e59-bce5-4eb3ebb8a08b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24a196fd-6518-4e82-a520-b5c4f4dbb74e}, !- Handle
  Node 26,                                !- Name
  {c7aa2cdc-57a8-4c65-96cc-e5cef2808b37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7aa2cdc-57a8-4c65-96cc-e5cef2808b37}, !- Handle
  {94160817-eec0-4336-8352-716d1c5c1b87}, !- Source Object
  11,                                     !- Outlet Port
  {24a196fd-6518-4e82-a520-b5c4f4dbb74e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e5e9a8e-1499-4e26-931c-b1961654e771}, !- Handle
  {94160817-eec0-4336-8352-716d1c5c1b87}; !- HVAC Component

OS:PortList,
  {9f55bb08-7396-457d-adbd-d383ae369870}, !- Handle
  {94160817-eec0-4336-8352-716d1c5c1b87}; !- HVAC Component

OS:PortList,
  {66467312-82ba-4e59-bce5-4eb3ebb8a08b}, !- Handle
  {94160817-eec0-4336-8352-716d1c5c1b87}; !- HVAC Component

OS:Sizing:Zone,
  {9904e958-eea1-4d80-897b-54fda126c9e8}, !- Handle
  {94160817-eec0-4336-8352-716d1c5c1b87}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68ea0ac4-de26-45df-a3ee-86a7ab0362bc}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {94160817-eec0-4336-8352-716d1c5c1b87}; !- Thermal Zone

OS:Space,
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Handle
  central ac airloop ret air space,       !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {94160817-eec0-4336-8352-716d1c5c1b87}; !- Thermal Zone Name

OS:Surface,
  {8886115c-9a13-4978-954d-19a67562f29a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Construction Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edac4c64-6d0d-4984-b9a8-c43e142d4e35}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Construction Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de0384ab-9b9a-413f-b132-e30dde7da7d0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Construction Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227b603b-3fcb-4e9a-a8f5-3caf8aaaa8f3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Construction Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a14246-e59c-4084-acbc-dabf0dbd4564}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Construction Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6481ed-2146-433f-8733-0df085da1404}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Construction Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Material:NoMass,
  {931baa8c-b908-4419-b075-10095174848e}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {b23bcbf1-a366-44bf-9dbe-438018eb0966}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {931baa8c-b908-4419-b075-10095174848e}; !- Layer 1

OS:SurfaceProperty:ConvectionCoefficients,
  {d426d7e8-b927-447d-a242-ccb5db47e650}, !- Handle
  {8886115c-9a13-4978-954d-19a67562f29a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1801bfc4-5d8c-4880-96b9-f49ba0771661}, !- Handle
  {be6481ed-2146-433f-8733-0df085da1404}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5f8f2530-49f8-4261-9301-85a478c42f37}, !- Handle
  {edac4c64-6d0d-4984-b9a8-c43e142d4e35}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ec8a94b1-4cf0-456c-a0ae-14b4a716c710}, !- Handle
  {de0384ab-9b9a-413f-b132-e30dde7da7d0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {723936d4-87e8-455b-8780-c3b1f212efdd}, !- Handle
  {03a14246-e59c-4084-acbc-dabf0dbd4564}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ea3d306c-0b16-4ee8-be24-4d9d7d2de4aa}, !- Handle
  {227b603b-3fcb-4e9a-a8f5-3caf8aaaa8f3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {51fd473a-2a94-4ee4-9891-8cd64742a28d}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {94160817-eec0-4336-8352-716d1c5c1b87}, !- ThermalZone
  {32014090-4a0a-4acb-a7ee-745b81b78fc1}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {339c0c00-11a8-4b9b-b60b-5a9019c3ba35}; !- Inlet Node 1

OS:Node,
  {29f6a11b-2ca0-48db-9c3d-ab7f02620b41}, !- Handle
  Node 28,                                !- Name
  {32014090-4a0a-4acb-a7ee-745b81b78fc1}, !- Inlet Port
  {1d8dfc7d-9eb1-472e-9acb-5c46e2eaba03}; !- Outlet Port

OS:Connection,
  {339c0c00-11a8-4b9b-b60b-5a9019c3ba35}, !- Handle
  {fa0d3c52-6d2a-40df-974e-381c508dace0}, !- Source Object
  3,                                      !- Outlet Port
  {51fd473a-2a94-4ee4-9891-8cd64742a28d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32014090-4a0a-4acb-a7ee-745b81b78fc1}, !- Handle
  {51fd473a-2a94-4ee4-9891-8cd64742a28d}, !- Source Object
  3,                                      !- Outlet Port
  {29f6a11b-2ca0-48db-9c3d-ab7f02620b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8dfc7d-9eb1-472e-9acb-5c46e2eaba03}, !- Handle
  {29f6a11b-2ca0-48db-9c3d-ab7f02620b41}, !- Source Object
  3,                                      !- Outlet Port
  {b87e0fca-9cc8-4c95-877e-1df3012b04b1}, !- Target Object
  3;                                      !- Inlet Port

OS:EnergyManagementSystem:GlobalVariable,
  {19dd1cb5-f787-4e37-b0e5-29c6e174fa41}, !- Handle
  central_ac_airloop_AH_MFR;              !- Name

OS:EnergyManagementSystem:Sensor,
  {da94696c-26e5-4f4e-b519-697c64ebd47e}, !- Handle
  central_ac_airloop_AH_MFR_s,            !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {8b1bf488-95e6-4ac1-b62c-7ecadb1edbcd}, !- Handle
  central_ac_airloop_AH_VFR;              !- Name

OS:EnergyManagementSystem:Sensor,
  {8521db6d-f440-44b8-b81a-657d2a4254ab}, !- Handle
  central_ac_airloop_AH_VFR_s,            !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {361861b7-5aba-4394-a6fb-d6cbe1621167}, !- Handle
  central_ac_airloop_AH_Tout;             !- Name

OS:EnergyManagementSystem:Sensor,
  {02413182-4978-44ec-a5c8-c53f258377a5}, !- Handle
  central_ac_airloop_AH_Tout_s,           !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b738bc72-c8a7-4aa9-9aa8-c680d361c532}, !- Handle
  central_ac_airloop_AH_Wout;             !- Name

OS:EnergyManagementSystem:Sensor,
  {71a26beb-4e78-4f69-9e6d-e14969a05e4f}, !- Handle
  central_ac_airloop_AH_Wout_s,           !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a3a31e5e-c483-401e-b0d7-3c3937d1c2ad}, !- Handle
  central_ac_airloop_RA_T;                !- Name

OS:EnergyManagementSystem:Sensor,
  {9f5289b0-bbf0-4e10-b5f4-7ebe9566c162}, !- Handle
  central_ac_airloop_RA_T_s,              !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {1daebf05-33ba-4db7-ae73-5df5206ffa47}, !- Handle
  central_ac_airloop_Ra_W;                !- Name

OS:EnergyManagementSystem:Sensor,
  {4436b7d4-29bf-416d-92ca-31902d170ff5}, !- Handle
  central_ac_airloop_Ra_W_s,              !- Name
  Node 10,                                !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {10c89d48-eea6-4b39-be34-c4ce2cf657f0}, !- Handle
  central_ac_airloop_0_DZ_T;              !- Name

OS:EnergyManagementSystem:Sensor,
  {7eebb994-dc40-4e01-8a79-c5fa9ad862ea}, !- Handle
  central_ac_airloop_0_DZ_T_s,            !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e6acddbe-0ec7-4321-b98b-896e9651eada}, !- Handle
  central_ac_airloop_0_DZ_W;              !- Name

OS:EnergyManagementSystem:Sensor,
  {a3a199d1-eb95-4b83-bfce-83e7c6f4dc5f}, !- Handle
  central_ac_airloop_0_DZ_W_s,            !- Name
  crawlspace - vented,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b5c60b81-b8ec-469d-9b5d-c0b35462445c}, !- Handle
  central_ac_airloop_0_SupSensLkToLv;     !- Name

OS:OtherEquipment:Definition,
  {07bd15ff-5103-488a-97f2-541dfe14e113}, !- Handle
  central_ac_airloop_0_SupSensLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d8b89ac0-0a76-4e45-9269-1c83892c93b3}, !- Handle
  central_ac_airloop_0_SupSensLkToLv equip, !- Name
  {07bd15ff-5103-488a-97f2-541dfe14e113}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f12894be-fd1d-4599-9120-0065c1f2c035}, !- Handle
  central_ac_airloop_0_SupSensLkToLv_equip_act, !- Name
  {d8b89ac0-0a76-4e45-9269-1c83892c93b3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:AdditionalProperties,
  {47ce9b21-8dd5-4bdf-9bff-aa3e5875a1ab}, !- Handle
  {d8b89ac0-0a76-4e45-9269-1c83892c93b3}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {af34eafa-404f-462b-bbdc-37a406667d92}, !- Handle
  central_ac_airloop_0_SupLatLkToLv;      !- Name

OS:OtherEquipment:Definition,
  {12bb4581-0a35-437d-a73f-74a2b97e2243}, !- Handle
  central_ac_airloop_0_SupLatLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {e8a8885c-431e-46b1-a9f5-a4bb75e70320}, !- Handle
  central_ac_airloop_0_SupLatLkToLv equip, !- Name
  {12bb4581-0a35-437d-a73f-74a2b97e2243}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ff07c782-6e35-4526-888a-633b63763b14}, !- Handle
  central_ac_airloop_0_SupLatLkToLv_equip_act, !- Name
  {e8a8885c-431e-46b1-a9f5-a4bb75e70320}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:AdditionalProperties,
  {f4397900-b74b-4e51-a020-40025ca371b6}, !- Handle
  {e8a8885c-431e-46b1-a9f5-a4bb75e70320}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {eccd1832-f299-4d9b-af7c-449ab9ada04e}, !- Handle
  central_ac_airloop_0_SupCondToLv;       !- Name

OS:OtherEquipment:Definition,
  {2115935e-94e6-447d-85fb-626fa524cc5e}, !- Handle
  central_ac_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {65981950-dc6c-4ddd-87c6-84cd44679b77}, !- Handle
  central_ac_airloop_0_SupCondToLv equip, !- Name
  {2115935e-94e6-447d-85fb-626fa524cc5e}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d755f739-548e-4f8e-adc8-9d5808999e99}, !- Handle
  central_ac_airloop_0_SupCondToLv_equip_act, !- Name
  {65981950-dc6c-4ddd-87c6-84cd44679b77}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:AdditionalProperties,
  {cc203599-5fc7-4b78-9396-b69167b7cbec}, !- Handle
  {65981950-dc6c-4ddd-87c6-84cd44679b77}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {8a40b269-47a0-4e02-8eaf-74a85e1454e6}, !- Handle
  central_ac_airloop_0_RetCondToRP;       !- Name

OS:OtherEquipment:Definition,
  {7ce3b0d1-87e5-4519-aa56-a2bad9bc22f5}, !- Handle
  central_ac_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ce27e7d2-82de-475b-b988-b89ec39e420b}, !- Handle
  central_ac_airloop_0_RetCondToRP equip, !- Name
  {7ce3b0d1-87e5-4519-aa56-a2bad9bc22f5}, !- Other Equipment Definition Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {38e4b251-4ba5-4c21-bdd2-238d1284095c}, !- Handle
  central_ac_airloop_0_RetCondToRP_equip_act, !- Name
  {ce27e7d2-82de-475b-b988-b89ec39e420b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}; !- Zone or Space Name

OS:AdditionalProperties,
  {c6147dc4-0dd9-437f-a8e9-a394972518a7}, !- Handle
  {ce27e7d2-82de-475b-b988-b89ec39e420b}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {17b33dc1-8338-4ca2-8b33-1e4eb67b7667}, !- Handle
  central_ac_airloop_0_RetSensLkToRP;     !- Name

OS:OtherEquipment:Definition,
  {123ecef6-a9a5-4bb9-adca-e068a17fd3e2}, !- Handle
  central_ac_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {b88075e4-0b42-4162-9bc9-b63d9297e9c7}, !- Handle
  central_ac_airloop_0_RetSensLkToRP equip, !- Name
  {123ecef6-a9a5-4bb9-adca-e068a17fd3e2}, !- Other Equipment Definition Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ade1fcbd-c5bd-4340-8b9b-724c8b5d90d5}, !- Handle
  central_ac_airloop_0_RetSensLkToRP_equip_act, !- Name
  {b88075e4-0b42-4162-9bc9-b63d9297e9c7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}; !- Zone or Space Name

OS:AdditionalProperties,
  {cf0ae492-1b1c-4320-bb02-eb31ed539ae6}, !- Handle
  {b88075e4-0b42-4162-9bc9-b63d9297e9c7}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {c614f9a7-43d0-4536-8830-ac030294c036}, !- Handle
  central_ac_airloop_0_RetLatLkToRP;      !- Name

OS:OtherEquipment:Definition,
  {827e2af8-4a56-42c9-b46d-7f499c66e963}, !- Handle
  central_ac_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {94f7c777-3e8d-40e3-96f5-e751c0fe7b6a}, !- Handle
  central_ac_airloop_0_RetLatLkToRP equip, !- Name
  {827e2af8-4a56-42c9-b46d-7f499c66e963}, !- Other Equipment Definition Name
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {54623f35-fca6-4493-a7c4-81d54641b3f2}, !- Handle
  central_ac_airloop_0_RetLatLkToRP_equip_act, !- Name
  {94f7c777-3e8d-40e3-96f5-e751c0fe7b6a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {d6ad356a-b173-4e3f-b2c4-21502f35f50d}; !- Zone or Space Name

OS:AdditionalProperties,
  {2e4b63d0-5fe0-4157-85df-e2fc7c088896}, !- Handle
  {94f7c777-3e8d-40e3-96f5-e751c0fe7b6a}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {8919d548-581c-445f-a7b4-0c9b4d3074e9}, !- Handle
  central_ac_airloop_0_SupCondToDZ;       !- Name

OS:OtherEquipment:Definition,
  {23e64480-838b-4638-98ae-514191c14911}, !- Handle
  central_ac_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {e5ac9169-6188-4e62-88f3-de35d156ee19}, !- Handle
  central_ac_airloop_0_SupCondToDZ equip, !- Name
  {23e64480-838b-4638-98ae-514191c14911}, !- Other Equipment Definition Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4d6d693f-a1ef-4f68-9584-0a7aeb148ff8}, !- Handle
  central_ac_airloop_0_SupCondToDZ_equip_act, !- Name
  {e5ac9169-6188-4e62-88f3-de35d156ee19}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}; !- Zone or Space Name

OS:AdditionalProperties,
  {828131dc-a171-445a-87c0-354568aeef14}, !- Handle
  {e5ac9169-6188-4e62-88f3-de35d156ee19}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {e0209a8c-9684-479e-8bda-88bf814089a9}, !- Handle
  central_ac_airloop_0_RetCondToDZ;       !- Name

OS:OtherEquipment:Definition,
  {eb98039a-4d9f-47ef-8f13-9632d447a457}, !- Handle
  central_ac_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {c893cffb-f5eb-41e5-947c-97ee6490ffaa}, !- Handle
  central_ac_airloop_0_RetCondToDZ equip, !- Name
  {eb98039a-4d9f-47ef-8f13-9632d447a457}, !- Other Equipment Definition Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {54eb22e3-cf9d-4f2c-b32d-4d7d15806f26}, !- Handle
  central_ac_airloop_0_RetCondToDZ_equip_act, !- Name
  {c893cffb-f5eb-41e5-947c-97ee6490ffaa}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}; !- Zone or Space Name

OS:AdditionalProperties,
  {80180640-aa65-4ff0-8f31-515e4b9c8728}, !- Handle
  {c893cffb-f5eb-41e5-947c-97ee6490ffaa}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {d5c9b84b-18f2-4271-8e8c-8f4781515fdf}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ;     !- Name

OS:OtherEquipment:Definition,
  {39253b37-8088-4c71-af85-08426d14b79c}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {5664f1fc-a692-4034-bc03-e910cc58c46f}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ equip, !- Name
  {39253b37-8088-4c71-af85-08426d14b79c}, !- Other Equipment Definition Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {05329350-be66-489d-9d51-5be47a07db7b}, !- Handle
  central_ac_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {5664f1fc-a692-4034-bc03-e910cc58c46f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}; !- Zone or Space Name

OS:AdditionalProperties,
  {f7552efa-b14e-4227-bcb4-49a8f1eeb513}, !- Handle
  {5664f1fc-a692-4034-bc03-e910cc58c46f}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {53202493-2e4d-4ec2-af9d-ffad16a9d646}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ;      !- Name

OS:OtherEquipment:Definition,
  {83c5bedd-176f-4933-8a36-96eb2c37c780}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {e284b651-07bd-4990-915a-09d874e27374}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ equip, !- Name
  {83c5bedd-176f-4933-8a36-96eb2c37c780}, !- Other Equipment Definition Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4b474e4b-10a7-410c-a041-1731bb90e749}, !- Handle
  central_ac_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {e284b651-07bd-4990-915a-09d874e27374}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}; !- Zone or Space Name

OS:AdditionalProperties,
  {8ea81baf-1e1c-414a-af04-f352ef4df3d0}, !- Handle
  {e284b651-07bd-4990-915a-09d874e27374}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:GlobalVariable,
  {b55351f2-79d8-473e-a295-4341a024dace}, !- Handle
  central_ac_airloop_0_ZoneMixDZToLv;     !- Name

OS:ZoneMixing,
  {00f23777-39c4-4f14-9479-fb5981458ccb}, !- Handle
  central_ac_airloop_0_ZoneMixDZToLv mix, !- Name
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Zone or Space Name
  {d636ad2d-aabf-426a-bd82-96b4db147bc2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a792d868-41ae-4a76-9167-992e68a0ea11}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {d636ad2d-aabf-426a-bd82-96b4db147bc2}, !- Handle
  Always On Continuous,                   !- Name
  {d40fd22a-214a-439b-8789-596eef9c007d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d40fd22a-214a-439b-8789-596eef9c007d}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {f66ccd16-ad97-4f28-9e81-95fb34ff3fde}, !- Handle
  central_ac_airloop_0_ZoneMixDZToLv_mix_act, !- Name
  {00f23777-39c4-4f14-9479-fb5981458ccb}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:GlobalVariable,
  {43f4e673-1717-44fc-89a3-13f20459bb05}, !- Handle
  central_ac_airloop_0_ZoneMixLvToDZ;     !- Name

OS:ZoneMixing,
  {1bc7fc33-f9c1-4b62-af6c-f69b81afa4cb}, !- Handle
  central_ac_airloop_0_ZoneMixLvToDZ mix, !- Name
  {a792d868-41ae-4a76-9167-992e68a0ea11}, !- Zone or Space Name
  {d636ad2d-aabf-426a-bd82-96b4db147bc2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {fe652171-ab6b-473e-96d4-61e647a58a3a}, !- Handle
  central_ac_airloop_0_ZoneMixLvToDZ_mix_act, !- Name
  {1bc7fc33-f9c1-4b62-af6c-f69b81afa4cb}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Subroutine,
  {00012d42-eee0-42b5-9b0b-0e547eb5a02c}, !- Handle
  central_ac_airloop_0_duct_subroutine,   !- Name
  Set AH_MFR = central_ac_airloop_AH_MFR, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = central_ac_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_airloop_RA_T,     !- Program Line 5
  Set RA_W = central_ac_airloop_Ra_W,     !- Program Line 6
  Set Fan_RTF = central_ac_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_airloop_0_DZ_T,   !- Program Line 8
  Set DZ_W = central_ac_airloop_0_DZ_W,   !- Program Line 9
  Set AH_VFR = central_ac_airloop_AH_VFR, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.2,                        !- Program Line 16
  Set f_ret = 0.1,                        !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 83.955,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 13.922,                 !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set central_ac_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set central_ac_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set central_ac_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set central_ac_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set central_ac_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set central_ac_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set central_ac_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set central_ac_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set central_ac_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set central_ac_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set central_ac_airloop_0_ZoneMixLvToDZ = ZoneMixLvToDZ, !- Program Line 73
  Set central_ac_airloop_0_ZoneMixDZToLv = ZoneMixDZToLv; !- Program Line 74

OS:EnergyManagementSystem:Program,
  {2d3de795-7b15-485a-aba4-3c14dbc66b91}, !- Handle
  central_ac_airloop_0_duct_program,      !- Name
  Set central_ac_airloop_AH_MFR = central_ac_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_airloop_Fan_RTF = 0,     !- Program Line 2
  Set central_ac_airloop_Fan_RTF = central_ac_airloop_Fan_RTF + central_ac_airloop_Fan_RTF_s, !- Program Line 3
  Set central_ac_airloop_AH_VFR = central_ac_airloop_AH_VFR_s, !- Program Line 4
  Set central_ac_airloop_AH_Tout = central_ac_airloop_AH_Tout_s, !- Program Line 5
  Set central_ac_airloop_AH_Wout = central_ac_airloop_AH_Wout_s, !- Program Line 6
  Set central_ac_airloop_RA_T = central_ac_airloop_RA_T_s, !- Program Line 7
  Set central_ac_airloop_Ra_W = central_ac_airloop_Ra_W_s, !- Program Line 8
  Set central_ac_airloop_0_DZ_T = central_ac_airloop_0_DZ_T_s, !- Program Line 9
  Set central_ac_airloop_0_DZ_W = central_ac_airloop_0_DZ_W_s, !- Program Line 10
  Run central_ac_airloop_0_duct_subroutine, !- Program Line 11
  Set central_ac_airloop_0_SupSensLkToLv_equip_act = central_ac_airloop_0_SupSensLkToLv, !- Program Line 12
  Set central_ac_airloop_0_SupLatLkToLv_equip_act = central_ac_airloop_0_SupLatLkToLv, !- Program Line 13
  Set central_ac_airloop_0_SupCondToLv_equip_act = central_ac_airloop_0_SupCondToLv, !- Program Line 14
  Set central_ac_airloop_0_RetSensLkToRP_equip_act = central_ac_airloop_0_RetSensLkToRP, !- Program Line 15
  Set central_ac_airloop_0_RetLatLkToRP_equip_act = central_ac_airloop_0_RetLatLkToRP, !- Program Line 16
  Set central_ac_airloop_0_RetCondToRP_equip_act = central_ac_airloop_0_RetCondToRP, !- Program Line 17
  Set central_ac_airloop_0_RetCondToDZ_equip_act = central_ac_airloop_0_RetCondToDZ, !- Program Line 18
  Set central_ac_airloop_0_SupCondToDZ_equip_act = central_ac_airloop_0_SupCondToDZ, !- Program Line 19
  Set central_ac_airloop_0_SupSensLkToDZ_equip_act = central_ac_airloop_0_SupSensLkToDZ, !- Program Line 20
  Set central_ac_airloop_0_SupLatLkToDZ_equip_act = central_ac_airloop_0_SupLatLkToDZ, !- Program Line 21
  Set central_ac_airloop_0_ZoneMixDZToLv_mix_act = central_ac_airloop_0_ZoneMixDZToLv, !- Program Line 22
  Set central_ac_airloop_0_ZoneMixLvToDZ_mix_act = central_ac_airloop_0_ZoneMixLvToDZ; !- Program Line 23

OS:EnergyManagementSystem:ProgramCallingManager,
  {bd3e6df7-a9c2-450d-8161-9511c6fab144}, !- Handle
  central_ac_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {2d3de795-7b15-485a-aba4-3c14dbc66b91}; !- Program Name 1

OS:Schedule:Ruleset,
  {cb253896-5b8a-437d-ae04-271f041c7203}, !- Handle
  natural vent schedule,                  !- Name
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Schedule Type Limits Name
  {5bf0cd76-cd23-401c-be5d-c971dfc77628}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf0cd76-cd23-401c-be5d-c971dfc77628}, !- Handle
  natural vent schedule default day,      !- Name
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ee868de-a088-438f-833e-a1a3f3a16389}, !- Handle
  natural vent schedule rule,             !- Name
  {cb253896-5b8a-437d-ae04-271f041c7203}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18d949c3-6643-4654-843e-5bbca7a0cad4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18d949c3-6643-4654-843e-5bbca7a0cad4}, !- Handle
  natural vent schedule avail day,        !- Name
  {e7ff8fa1-8550-4d95-8eeb-75bba61ce4ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {945dd00a-52db-433e-99a4-207e016b261e}, !- Handle
  natural_vent_s,                         !- Name
  natural vent schedule,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a0b10a34-a9a6-4ffa-a70f-326f8e421da4}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b71b6bbc-efb3-4c17-8fd2-b70fd0af0639}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {bab35bb9-b88a-4775-93fa-e53844a60ecc}, !- Handle
  natural vent flow,                      !- Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {044ca46f-124d-4f49-8585-0a4af7ad4a00}, !- Handle
  natural_vent_flow_act,                  !- Name
  {bab35bb9-b88a-4775-93fa-e53844a60ecc}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {88ceeeb7-8cec-4ea7-b243-c9453a8a62d5}, !- Handle
  whole house fan flow,                   !- Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a93ee48a-9235-4280-be51-0c85a70c400c}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {88ceeeb7-8cec-4ea7-b243-c9453a8a62d5}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:ElectricEquipment:Definition,
  {b0a5a8e9-f895-4b8b-8378-301fc84ee963}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {640eb8c9-9b91-4dc6-b7b2-e953e6aa5091}, !- Handle
  whole house fan,                        !- Name
  {b0a5a8e9-f895-4b8b-8378-301fc84ee963}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7c158f14-737f-4051-9e05-24f21168fab4}, !- Handle
  whole_house_fan_act,                    !- Name
  {640eb8c9-9b91-4dc6-b7b2-e953e6aa5091}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:ZoneMixing,
  {d2bc0971-18da-4c03-8aaf-2938fa615f74}, !- Handle
  whole house fan mix,                    !- Name
  {43440bf1-8288-4d36-9046-d45bb0153924}, !- Zone or Space Name
  {d636ad2d-aabf-426a-bd82-96b4db147bc2}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ec9c7e3d-d8e3-4336-853d-102a5f0eb6eb}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {76d9aa8e-23b3-4613-ac9d-e9c181090bb6}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {d2bc0971-18da-4c03-8aaf-2938fa615f74}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {06823938-40bb-4dbe-99a4-8c2d5e4569fe}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_s,           !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  Set natural_vent_flow_act = 0,          !- Program Line 11
  Set whole_house_fan_flow_act = 0,       !- Program Line 12
  Set whole_house_fan_mix_act = 0,        !- Program Line 13
  Set whole_house_fan_act = 0,            !- Program Line 14
  If ((Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)), !- Program Line 15
  Set WHF_Flow = 0,                       !- Program Line 16
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 17
  Set Adj = (@Min Adj 1),                 !- Program Line 18
  Set Adj = (@Max Adj 0),                 !- Program Line 19
  If (WHF_Flow > 0),                      !- Program Line 20
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 21
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 22
  Set WHF_W = 0,                          !- Program Line 23
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 24
  ElseIf (NVavail > 0),                   !- Program Line 25
  Set NVArea = 3843.0085720320003,        !- Program Line 26
  Set Cs = 8.963020389461627e-05,         !- Program Line 27
  Set Cw = 6.158219665777789e-05,         !- Program Line 28
  Set Tdiff = Tin-Tout,                   !- Program Line 29
  Set dT = (@Abs Tdiff),                  !- Program Line 30
  Set Vwind = site_vw_s,                  !- Program Line 31
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 32
  Set MaxNV = 4.165722765312,             !- Program Line 33
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 34
  EndIf,                                  !- Program Line 35
  EndIf;                                  !- Program Line 36

OS:EnergyManagementSystem:ProgramCallingManager,
  {9834c0dc-e394-460f-a9c1-8f7f7934b3f4}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {06823938-40bb-4dbe-99a4-8c2d5e4569fe}; !- Program Name 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {0934676a-a559-4658-b080-6ab35321ebae}, !- Handle
  infil|garage 1,                         !- Name
  {e5f23b4b-5123-4c83-81b5-f181cdda3f15}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  214.07183981957,                        !- Effective Air Leakage Area {cm2}
  0.000145200930309278,                   !- Stack Coefficient
  4.64656772065491e-05;                   !- Wind Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {564689c2-4f78-400c-88d7-2470f18de52c}, !- Handle
  infil|crawlspace - vented 1,            !- Name
  {575bd3f2-0b83-4944-a62b-3315e956bbdb}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  2.35190083586866,                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:EffectiveLeakageArea,
  {ac7354fc-7d15-45b6-95d1-87a4942ab37f}, !- Handle
  infil|attic - vented 1,                 !- Name
  {3c230b86-3039-425d-95e6-83bcf484a54b}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  12032.8370439552,                       !- Effective Air Leakage Area {cm2}
  0.000594294961061546,                   !- Stack Coefficient
  4.57670565623968e-05;                   !- Wind Coefficient

OS:Schedule:Constant,
  {c4ed9ed3-c7d7-4cb3-9835-d277020bcf52}, !- Handle
  mech vent house fan schedule,           !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {503d8162-582b-415d-bb75-a9fb166d8024}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19744fca-1481-43f9-9559-f0a7956e446b}, !- Handle
  mech vent house fan,                    !- Name
  {503d8162-582b-415d-bb75-a9fb166d8024}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {c4ed9ed3-c7d7-4cb3-9835-d277020bcf52}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Constant,
  {dd4b67fb-9049-46e7-9505-3faf5c1e8aa0}, !- Handle
  mech vent house fan cfis schedule,      !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {e6509a68-bd58-4fa6-8656-4318e1251bbd}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d82a2781-71f7-4f27-ae87-3a0202eafe50}, !- Handle
  mech vent house fan cfis,               !- Name
  {e6509a68-bd58-4fa6-8656-4318e1251bbd}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {dd4b67fb-9049-46e7-9505-3faf5c1e8aa0}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f2cac419-1e36-446b-9a2e-225449b5d646}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {d82a2781-71f7-4f27-ae87-3a0202eafe50}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {07d04c83-b301-4e8b-b4fd-d31ddbd43c39}, !- Handle
  infil flow,                             !- Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6f054858-7043-4ae9-b8c2-490ac81d43ff}, !- Handle
  infil_flow_act,                         !- Name
  {07d04c83-b301-4e8b-b4fd-d31ddbd43c39}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {11e9e86f-d451-41b8-a1a0-783af17bb82e}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.1148,                         !- Program Line 10
  Set Cs = 0.07,                          !- Program Line 11
  Set Cw = 0.1254,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_sup = 0.0,                !- Program Line 31
  Set QWHV_cfis_suppl_sup = 0.0,          !- Program Line 32
  Set QWHV_cfis_suppl_exh = 0.0,          !- Program Line 33
  Set Qrange = 0,                         !- Program Line 34
  Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s, !- Program Line 35
  Set Qbath = 0,                          !- Program Line 36
  Set Qbath = Qbath + 0.07079 * mech_vent_bath_fan_0_sch_s, !- Program Line 37
  Set Qdryer = 0,                         !- Program Line 38
  Set Qdryer = Qdryer + 0.13885 * clothes_dryer_exhaust_0_sch_s, !- Program Line 39
  Set QWHV_sup = 0.0,                     !- Program Line 40
  Set QWHV_exh = 0.0,                     !- Program Line 41
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh, !- Program Line 42
  Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup, !- Program Line 43
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 44
  If Qfan > 0,                            !- Program Line 45
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 46
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 47
  Set phi = 1,                            !- Program Line 48
  Else,                                   !- Program Line 49
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 50
  EndIf,                                  !- Program Line 51
  Set Qinf_adj = phi * Qinf,              !- Program Line 52
  Else,                                   !- Program Line 53
  Set Qinf_adj = Qinf,                    !- Program Line 54
  EndIf,                                  !- Program Line 55
  Set infil_flow_act = Qinf_adj,          !- Program Line 56
  Set Qload = Qfan,                       !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set ZoneInEnth = OASupInEnth,           !- Program Line 61
  Set ZoneInTemp = OASupInTemp,           !- Program Line 62
  Set FanTotalToLv = Fan_MFR * (ZoneInEnth - ZoneAirEnth), !- Program Line 63
  Set FanSensToLv = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp), !- Program Line 64
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 65
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 66
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 67

OS:OtherEquipment:Definition,
  {241b34ba-a901-43e2-af61-8e84fb87292b}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {6b0f61ab-de96-466d-88fc-95f942d3a445}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {241b34ba-a901-43e2-af61-8e84fb87292b}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {02614963-846d-4c56-8a64-24f42d8c9756}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {6b0f61ab-de96-466d-88fc-95f942d3a445}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:OtherEquipment:Definition,
  {53edb3d7-94c0-43b3-a563-769d6747f522}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {424c0703-edc7-474e-a889-be2ec2607612}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {53edb3d7-94c0-43b3-a563-769d6747f522}, !- Other Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {d7360f29-7748-4cc0-8de1-c0cea6218d9c}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {71cc1d06-a85b-43e5-a494-efa5b80ab34a}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {424c0703-edc7-474e-a889-be2ec2607612}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level,                            !- Actuated Component Control Type
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}; !- Zone or Space Name

OS:Schedule:Ruleset,
  {23913cf5-40a1-4713-a9fe-cef0bf134025}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {20c38b05-2722-4989-9a54-a98f182e9764}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20c38b05-2722-4989-9a54-a98f182e9764}, !- Handle
  mech vent range fan 0 schedule default day, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8eeaf86d-9f63-48f5-9615-82fca5009f5a}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {23913cf5-40a1-4713-a9fe-cef0bf134025}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35258e93-3562-43a0-b68a-befd53992972}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35258e93-3562-43a0-b68a-befd53992972}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {87e0ec27-f4d6-4f2f-ad5b-aed544ff330b}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {c1e6fe4e-9cc8-4775-819f-1177f43179e0}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {54072fb8-37ee-4e1b-a2f3-9e080a8c3e72}, !- Handle
  mech vent range fan 0,                  !- Name
  {c1e6fe4e-9cc8-4775-819f-1177f43179e0}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {23913cf5-40a1-4713-a9fe-cef0bf134025}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {86f40bba-503e-4728-a19d-4a6adc671e6f}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  {c5a6891c-d22a-474a-a139-a53263c492d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5a6891c-d22a-474a-a139-a53263c492d8}, !- Handle
  mech vent bath fan 0 schedule default day, !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ba6e6ba-233f-4801-bab0-3260d22bc85e}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {86f40bba-503e-4728-a19d-4a6adc671e6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a18eb796-59b2-4754-9d1e-262cb165b30a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a18eb796-59b2-4754-9d1e-262cb165b30a}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {c16c9cac-234b-47b2-ac9a-2c221799205c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {34b37996-274a-448d-9c5b-fb31a6a2ccc4}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {04c9cf2f-15ea-48b1-a895-c10859921eed}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  45,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fee8b0c4-cfa9-4597-b3fb-928dc1f80e25}, !- Handle
  mech vent bath fan 0,                   !- Name
  {04c9cf2f-15ea-48b1-a895-c10859921eed}, !- Electric Equipment Definition Name
  {73ec5d3c-ce3a-4fc5-815b-eb10ed222fa1}, !- Space or SpaceType Name
  {86f40bba-503e-4728-a19d-4a6adc671e6f}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a5cbbe03-3d9b-4c2a-8b57-4697cf97ba93}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer,                          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {26ae95f1-605a-4300-8a77-64fc5e2e35d0}, !- Handle
  infil_program calling manager,          !- Name
  BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
  {11e9e86f-d451-41b8-a1a0-783af17bb82e}; !- Program Name 1

OS:Building,
  {4e0eeff0-eb8e-40c3-a324-d6d7718e1afc}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:AdditionalProperties,
  {f8ed52ba-cae8-40ee-a65d-825ce30b8a7c}, !- Handle
  {4e0eeff0-eb8e-40c3-a324-d6d7718e1afc}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  C:/Users/ylou2/Desktop/resstock-3.1.0/national_baseline/run4/run/home.xml, !- Feature Value 1
  hpxml_defaults_path,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  C:/Users/ylou2/Desktop/resstock-3.1.0/national_baseline/run4/run/in.xml, !- Feature Value 2
  building_id,                            !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  emissions_scenario_names,               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ["LRMER_MidCase_15"],                   !- Feature Value 4
  emissions_scenario_types,               !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ["CO2e"],                               !- Feature Value 5
  has_heating,                            !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true,                                   !- Feature Value 6
  has_cooling,                            !- Feature Name 7
  Boolean,                                !- Feature Data Type 7
  true,                                   !- Feature Value 7
  is_southern_hemisphere,                 !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  false;                                  !- Feature Value 8

OS:EnergyManagementSystem:Sensor,
  {dd970278-777c-45b8-af98-250de3d653f5}, !- Handle
  zone_htg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Heating Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f78d575-5c6a-4ffa-8bc2-bb3e529f6162}, !- Handle
  zone_clg_unmet_s,                       !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Cooling Setpoint Not Met Time;     !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {88582f12-1319-40e4-84bd-8e9632b8fed2}, !- Handle
  unmet_hours_program,                    !- Name
  Set htg_unmet_hours = 0,                !- Program Line 1
  Set clg_unmet_hours = 0,                !- Program Line 2
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 3
  Set htg_unmet_hours = htg_unmet_hours + zone_htg_unmet_s, !- Program Line 4
  EndIf,                                  !- Program Line 5
  If ((DayOfYear >= 1) && (DayOfYear <= 365)), !- Program Line 6
  Set clg_unmet_hours = clg_unmet_hours + zone_clg_unmet_s, !- Program Line 7
  EndIf;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {37ad2c66-bbf1-4502-9e14-8a89d0636bad}, !- Handle
  unmet_hours_program calling manager,    !- Name
  EndOfZoneTimestepBeforeZoneReporting,   !- EnergyPlus Model Calling Point
  {88582f12-1319-40e4-84bd-8e9632b8fed2}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {2a397eba-1021-4d9f-baff-9791dc521686}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ce323736-72ef-439b-80e8-15018e7ad6ae}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {878a6a49-021e-4639-a087-7d48b448f498}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {325cdc30-a33a-4eb6-a7cd-5bb36386c82f}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {00db09dd-8fa1-4e10-8249-dcbbfe5352ca}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_liv > 0,                    !- Program Line 3
  Set loads_htg_tot = (htg_load_tot - clg_load_tot) * 1.0, !- Program Line 4
  ElseIf clg_load_liv > 0,                !- Program Line 5
  Set loads_clg_tot = (clg_load_tot - htg_load_tot) * 1.0, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {ddad34be-6c10-44b3-8f54-b4127c555ae3}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {00db09dd-8fa1-4e10-8249-dcbbfe5352ca}; !- Program Name 1

OS:Output:JSON,
  {ddcf9862-4466-4d2d-952d-8f8616b24a49}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  Yes;                                    !- Output MessagePack

OS:OutputControl:Files,
  {013c5c8d-6e62-4d82-8b68-04439642f8e1}, !- Handle
  No,                                     !- Output CSV
  No,                                     !- Output MTR
  No,                                     !- Output ESO
  No,                                     !- Output EIO
  Yes,                                    !- Output Tabular
  No,                                     !- Output SQLite
  Yes,                                    !- Output JSON
  No,                                     !- Output AUDIT
  Yes,                                    !- Output Zone Sizing
  Yes,                                    !- Output System Sizing
  Yes,                                    !- Output DXF
  No,                                     !- Output BND
  No,                                     !- Output RDD
  No,                                     !- Output MDD
  No,                                     !- Output MTD
  No,                                     !- Output SHD
  Yes,                                    !- Output DFS
  Yes,                                    !- Output GLHE
  Yes,                                    !- Output DelightIn
  Yes,                                    !- Output DelightELdmp
  Yes,                                    !- Output DelightDFdmp
  Yes,                                    !- Output EDD
  Yes,                                    !- Output DBG
  No,                                     !- Output PerfLog
  Yes,                                    !- Output SLN
  Yes,                                    !- Output SCI
  Yes,                                    !- Output WRL
  Yes,                                    !- Output Screen
  Yes,                                    !- Output ExtShd
  Yes;                                    !- Output Tarcog

